{
 "schema_version": "1.0",
 "generator": "pid-to-kg 0.1.0",
 "generated_at": "2026-10-25T21:05:52+00:00",
 "plant": {
  "id": "haile",
  "name": "haile",
  "source_file": "haile.pdf",
  "sheets": [
   "SHEET:660-PI-200",
   "SHEET:660-PI-201",
   "SHEET:660-PI-202",
   "SHEET:660-PI-203",
   "SHEET:660-PI-204",
   "SHEET:660-PI-205",
   "SHEET:660-PI-206",
   "SHEET:660-PI-207",
   "SHEET:660-PI-208",
   "SHEET:660-PI-209",
   "SHEET:660-PI-210",
   "SHEET:660-PI-211",
   "SHEET:660-PI-212",
   "SHEET:G-200"
  ]
 },
 "nodes": [
  {
   "id": "SHEET:660-PI-200",
   "type": "Sheet",
   "label": "660-PI-200",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - 1st Stage Reaction Tank, Lime Reaction Tank",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 2,
    "drawing_number": "660-PI-200",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - 1st Stage Reaction Tank, Lime Reaction Tank",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": [
     "Second bubble beside FE 0101 also reads 'FE 0101' (likely a transmitter, e.g. FIT 0101, but not legible as such)",
     "Destination of the line leaving 660-TK-008's left side nozzle is not shown"
    ]
   },
   "provenance": []
  },
  {
   "id": "POND-A-19",
   "type": "Equipment",
   "label": "POND-A-19",
   "tag": "POND-A-19",
   "kind": "pond",
   "name": "POND A-19",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-200",
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.035,
      0.169,
      0.274,
      0.252
     ],
     "source": "vision",
     "local_id": "POND A-19"
    },
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.025,
      0.155,
      0.11,
      0.195
     ],
     "source": "vision",
     "local_id": "POND A-19"
    }
   ]
  },
  {
   "id": "660-PP-002",
   "type": "Equipment",
   "label": "660-PP-002",
   "tag": "660-PP-002",
   "kind": "centrifugal_pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.309,
      0.147,
      0.326,
      0.161
     ],
     "source": "vision",
     "local_id": "660-PP-002"
    }
   ]
  },
  {
   "id": "660-TK-008",
   "type": "Equipment",
   "label": "660-TK-008",
   "tag": "660-TK-008",
   "kind": "agitated_tank",
   "name": "LIME REACTION TANK",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-200",
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "other_names": [
     "SLUDGE TRANSFER BOX"
    ]
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.388,
      0.43,
      0.468,
      0.56
     ],
     "source": "vision",
     "local_id": "660-TK-008"
    },
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.118,
      0.388,
      0.157,
      0.455
     ],
     "source": "vision",
     "local_id": "660-TK-008"
    }
   ]
  },
  {
   "id": "660-TK-001",
   "type": "Equipment",
   "label": "660-TK-001",
   "tag": "660-TK-001",
   "kind": "agitated_tank",
   "name": "1ST STAGE REACTION TANK",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-200",
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.539,
      0.656,
      0.641,
      0.837
     ],
     "source": "vision",
     "local_id": "660-TK-001"
    },
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.142,
      0.153,
      0.195,
      0.244
     ],
     "source": "vision",
     "local_id": "660-TK-001"
    }
   ]
  },
  {
   "id": "P02.SUMP",
   "type": "Equipment",
   "label": "WATER TREATMENT PLANT SUMP",
   "kind": "sump",
   "name": "WATER TREATMENT PLANT SUMP",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.695,
      0.453,
      0.756,
      0.52
     ],
     "source": "vision",
     "local_id": "SUMP"
    }
   ]
  },
  {
   "id": "P02.SUMP-PUMP",
   "type": "Equipment",
   "label": "WATER TREATMENT PLANT SUMP PUMP",
   "kind": "sump_pump",
   "name": "WATER TREATMENT PLANT SUMP PUMP",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.715,
      0.455,
      0.74,
      0.52
     ],
     "source": "vision",
     "local_id": "SUMP-PUMP"
    }
   ]
  },
  {
   "id": "P02.V1",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.8,
   "attributes": {
    "label": "1/2\"-BU-07",
    "tie_in": "TIE-01"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.371,
      0.17,
      0.381,
      0.185
     ],
     "source": "vision",
     "local_id": "V1"
    }
   ]
  },
  {
   "id": "P02.RED1",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "size": "14\"x12\""
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.588,
      0.145,
      0.598,
      0.156
     ],
     "source": "vision",
     "local_id": "RED1"
    }
   ]
  },
  {
   "id": "P02.V3",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.607,
      0.144,
      0.62,
      0.157
     ],
     "source": "vision",
     "local_id": "V3"
    }
   ]
  },
  {
   "id": "P02.V2",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.573,
      0.158,
      0.585,
      0.172
     ],
     "source": "vision",
     "local_id": "V2"
    }
   ]
  },
  {
   "id": "P02.RED2",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "size": "6\"x8\""
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.574,
      0.172,
      0.584,
      0.182
     ],
     "source": "vision",
     "local_id": "RED2"
    }
   ]
  },
  {
   "id": "P02.RED3",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "size": "8\"x6\""
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.574,
      0.218,
      0.584,
      0.228
     ],
     "source": "vision",
     "local_id": "RED3"
    }
   ]
  },
  {
   "id": "P02.V4",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.405,
      0.335,
      0.415,
      0.35
     ],
     "source": "vision",
     "local_id": "V4"
    }
   ]
  },
  {
   "id": "ACV-0101@660-PI-200",
   "type": "Component",
   "label": "ACV-0101",
   "tag": "ACV-0101",
   "kind": "control_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "actuator": "pneumatic",
    "isa_letters": "ACV",
    "variable": "analysis",
    "role": "final_element",
    "loop_key": "A-0101@660-PI-200"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.405,
      0.353,
      0.45,
      0.373
     ],
     "source": "vision",
     "local_id": "ACV-0101"
    }
   ]
  },
  {
   "id": "P02.DRN1",
   "type": "Component",
   "label": "sample point",
   "kind": "sample_point",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.524,
      0.815,
      0.532,
      0.83
     ],
     "source": "vision",
     "local_id": "DRN1"
    }
   ]
  },
  {
   "id": "FE-0101",
   "type": "Instrument",
   "label": "FE-0101",
   "tag": "FE-0101",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-0101",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.574,
      0.192,
      0.62,
      0.212
     ],
     "source": "vision",
     "local_id": "FE-0101"
    }
   ]
  },
  {
   "id": "AE-201",
   "type": "Instrument",
   "label": "AE-201",
   "tag": "AE-201",
   "kind": "element",
   "name": "ORP",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AE",
    "variable": "analysis",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "A-201"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.6,
      0.622,
      0.617,
      0.64
     ],
     "source": "vision",
     "local_id": "AE-201"
    }
   ]
  },
  {
   "id": "AIT-201",
   "type": "Instrument",
   "label": "AIT-201",
   "tag": "AIT-201",
   "kind": "transmitter",
   "name": "ORP",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AIT",
    "variable": "analysis",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "A-201"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.6,
      0.605,
      0.617,
      0.622
     ],
     "source": "vision",
     "local_id": "AIT-201"
    }
   ]
  },
  {
   "id": "AE-0101@660-PI-200",
   "type": "Instrument",
   "label": "AE-0101@660-PI-200",
   "tag": "AE-0101",
   "kind": "element",
   "name": "pH",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AE",
    "variable": "analysis",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "A-0101@660-PI-200"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.628,
      0.622,
      0.645,
      0.64
     ],
     "source": "vision",
     "local_id": "AE-0101"
    }
   ]
  },
  {
   "id": "AIT-0101@660-PI-200",
   "type": "Instrument",
   "label": "AIT-0101@660-PI-200",
   "tag": "AIT-0101",
   "kind": "transmitter",
   "name": "pH",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AIT",
    "variable": "analysis",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "A-0101@660-PI-200"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.628,
      0.605,
      0.645,
      0.622
     ],
     "source": "vision",
     "local_id": "AIT-0101"
    }
   ]
  },
  {
   "id": "LE-0101@660-PI-200",
   "type": "Instrument",
   "label": "LE-0101@660-PI-200",
   "tag": "LE-0101",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "LE",
    "variable": "level",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "L-0101@660-PI-200"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.658,
      0.79,
      0.675,
      0.805
     ],
     "source": "vision",
     "local_id": "LE-0101"
    }
   ]
  },
  {
   "id": "LIT-0101@660-PI-200",
   "type": "Instrument",
   "label": "LIT-0101@660-PI-200",
   "tag": "LIT-0101",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "LIT",
    "variable": "level",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "L-0101@660-PI-200"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.658,
      0.77,
      0.675,
      0.79
     ],
     "source": "vision",
     "local_id": "LIT-0101"
    }
   ]
  },
  {
   "id": "P02.OPC_CW",
   "type": "OffPageConnector",
   "label": "CONTACT WATER",
   "name": "CONTACT WATER",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "600-PI-001",
    "other_item": "600-BK-001",
    "line_number": "12\"-WW-050-042-PEA17-NA"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.873,
      0.14,
      0.92,
      0.16
     ],
     "source": "vision",
     "local_id": "OPC_CW"
    }
   ]
  },
  {
   "id": "P02.OPC_NAOCL",
   "type": "OffPageConnector",
   "label": "CH NaOCl (OXIDANT)",
   "name": "CH NaOCl (OXIDANT)",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-210",
    "line_number": "1/2\"-CH-660-200-PE-NA",
    "linked_from": "P12.OPC_OX"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.03,
      0.28,
      0.075,
      0.3
     ],
     "source": "vision",
     "local_id": "OPC_NAOCL"
    }
   ]
  },
  {
   "id": "P02.OPC_MOL",
   "type": "OffPageConnector",
   "label": "MILK OF LIME FEED LOOP",
   "name": "MILK OF LIME FEED LOOP",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "800-PI-016",
    "line_number": "1\"-ML-800-016-CSF-ET"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.03,
      0.32,
      0.075,
      0.34
     ],
     "source": "vision",
     "local_id": "OPC_MOL"
    }
   ]
  },
  {
   "id": "P02.OPC_SLUDGE",
   "type": "OffPageConnector",
   "label": "SLUDGE - MULTIFLO SLUDGE RECYCLE",
   "name": "SLUDGE - MULTIFLO SLUDGE RECYCLE",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-201",
    "line_number": "4\"-SG-660-003-SSB-NA",
    "linked_from": "P03.OPC_TK008"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.03,
      0.38,
      0.075,
      0.4
     ],
     "source": "vision",
     "local_id": "OPC_SLUDGE"
    }
   ]
  },
  {
   "id": "P02.OPC_BYPASS",
   "type": "OffPageConnector",
   "label": "TW TREATED WATER DISCHARGE PUMPS 660-PP-017/018 (DISCHARGE BYPASS)",
   "name": "TW TREATED WATER DISCHARGE PUMPS 660-PP-017/018 (DISCHARGE BYPASS)",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-209",
    "other_item": "660-PP-017/018",
    "line_number": "8\"-TW-660-038-PEA17-NA"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.03,
      0.587,
      0.083,
      0.62
     ],
     "source": "vision",
     "local_id": "OPC_BYPASS"
    }
   ]
  },
  {
   "id": "P02.OPC_FERRIC",
   "type": "OffPageConnector",
   "label": "CH FERRIC CHLORIDE",
   "name": "CH FERRIC CHLORIDE",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-210",
    "line_number": "1/2\"-CH-660-201-PE-NA",
    "linked_from": "P12.OPC_FE"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.03,
      0.627,
      0.075,
      0.645
     ],
     "source": "vision",
     "local_id": "OPC_FERRIC"
    }
   ]
  },
  {
   "id": "P02.OPC_EQ001",
   "type": "OffPageConnector",
   "label": "TW 660-EQ-001",
   "name": "TW 660-EQ-001",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-201",
    "other_item": "660-EQ-001",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "linked_to": "P03.OPC_TK001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.87,
      0.68,
      0.92,
      0.7
     ],
     "source": "vision",
     "local_id": "OPC_EQ001"
    }
   ]
  },
  {
   "id": "P02.OPC_BX001",
   "type": "OffPageConnector",
   "label": "TW SLUDGE DISPOSAL PUMP BOX 660-BX-001",
   "name": "TW SLUDGE DISPOSAL PUMP BOX 660-BX-001",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-208",
    "other_item": "660-BX-001",
    "line_number": "2\"-SL-660-001-CSF-NA",
    "linked_to": "P10.OPC_SUMP"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.87,
      0.395,
      0.92,
      0.43
     ],
     "source": "vision",
     "local_id": "OPC_BX001"
    }
   ]
  },
  {
   "id": "BOUNDARY:UNLABELLED OUTLET OF 660-TK-008",
   "type": "Boundary",
   "label": "Unlabelled outlet of 660-TK-008",
   "name": "Unlabelled outlet of 660-TK-008",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.6,
   "attributes": {
    "direction": "sink"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "bbox": [
      0.37,
      0.44,
      0.38,
      0.55
     ],
     "source": "vision",
     "local_id": "B_TK008_OUT"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-201",
   "type": "Sheet",
   "label": "660-PI-201",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - Stage 1 Multiflow Clarifier",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 3,
    "drawing_number": "660-PI-201",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - Stage 1 Multiflow Clarifier",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": []
   },
   "provenance": []
  },
  {
   "id": "660-EQ-001",
   "type": "Equipment",
   "label": "660-EQ-001",
   "tag": "660-EQ-001",
   "kind": "clarifier",
   "name": "TRAIN A MULTIFLO",
   "dexpi_class": "Separator",
   "sheets": [
    "SHEET:660-PI-201",
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "agitated_compartments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.124,
      0.326,
      0.708,
      0.466
     ],
     "source": "vision",
     "local_id": "660-EQ-001"
    },
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.226,
      0.16,
      0.287,
      0.215
     ],
     "source": "vision",
     "local_id": "660-EQ-001"
    }
   ]
  },
  {
   "id": "660-PP-003",
   "type": "Equipment",
   "label": "660-PP-003",
   "tag": "660-PP-003",
   "kind": "centrifugal_pump",
   "name": "Multiflo sludge pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.69,
      0.54,
      0.705,
      0.555
     ],
     "source": "vision",
     "local_id": "660-PP-003"
    }
   ]
  },
  {
   "id": "660-PP-004",
   "type": "Equipment",
   "label": "660-PP-004",
   "tag": "660-PP-004",
   "kind": "centrifugal_pump",
   "name": "Multiflo sludge pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.69,
      0.595,
      0.705,
      0.61
     ],
     "source": "vision",
     "local_id": "660-PP-004"
    }
   ]
  },
  {
   "id": "P03.SP1",
   "type": "Component",
   "label": "sample point",
   "kind": "sample_point",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.112,
      0.33,
      0.12,
      0.345
     ],
     "source": "vision",
     "local_id": "SP1"
    }
   ]
  },
  {
   "id": "P03.VD1",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.158,
      0.47,
      0.168,
      0.485
     ],
     "source": "vision",
     "local_id": "VD1"
    }
   ]
  },
  {
   "id": "P03.VD2",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.303,
      0.47,
      0.313,
      0.485
     ],
     "source": "vision",
     "local_id": "VD2"
    }
   ]
  },
  {
   "id": "P03.VD3",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.376,
      0.47,
      0.386,
      0.485
     ],
     "source": "vision",
     "local_id": "VD3"
    }
   ]
  },
  {
   "id": "P03.VD4",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.449,
      0.47,
      0.459,
      0.485
     ],
     "source": "vision",
     "local_id": "VD4"
    }
   ]
  },
  {
   "id": "P03.VD5",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.522,
      0.47,
      0.532,
      0.485
     ],
     "source": "vision",
     "local_id": "VD5"
    }
   ]
  },
  {
   "id": "P03.VS3",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.665,
      0.543,
      0.675,
      0.555
     ],
     "source": "vision",
     "local_id": "VS3"
    }
   ]
  },
  {
   "id": "P03.VX",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.64,
      0.562,
      0.65,
      0.578
     ],
     "source": "vision",
     "local_id": "VX"
    }
   ]
  },
  {
   "id": "P03.VS4",
   "type": "Component",
   "label": "gate valve",
   "kind": "gate_valve",
   "dexpi_class": "GateValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.655,
      0.57,
      0.665,
      0.585
     ],
     "source": "vision",
     "local_id": "VS4"
    }
   ]
  },
  {
   "id": "P03.VD3P",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.735,
      0.538,
      0.745,
      0.55
     ],
     "source": "vision",
     "local_id": "VD3P"
    }
   ]
  },
  {
   "id": "P03.VD4P",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.735,
      0.592,
      0.745,
      0.604
     ],
     "source": "vision",
     "local_id": "VD4P"
    }
   ]
  },
  {
   "id": "P03.VNC",
   "type": "Component",
   "label": "gate valve",
   "kind": "gate_valve",
   "dexpi_class": "GateValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "normal_position": "closed"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.77,
      0.538,
      0.78,
      0.548
     ],
     "source": "vision",
     "local_id": "VNC"
    }
   ]
  },
  {
   "id": "P03.VB",
   "type": "Component",
   "label": "gate valve",
   "kind": "gate_valve",
   "dexpi_class": "GateValve",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.752,
      0.56,
      0.762,
      0.575
     ],
     "source": "vision",
     "local_id": "VB"
    }
   ]
  },
  {
   "id": "P03.HOSE1",
   "type": "Component",
   "label": "flexible hose",
   "kind": "flexible_hose",
   "dexpi_class": "Hose",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.6,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.76,
      0.6,
      0.79,
      0.61
     ],
     "source": "vision",
     "local_id": "HOSE1"
    }
   ]
  },
  {
   "id": "FE-0201",
   "type": "Instrument",
   "label": "FE-0201",
   "tag": "FE-0201",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-0201",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.062,
      0.34,
      0.078,
      0.36
     ],
     "source": "vision",
     "local_id": "FE-0201"
    }
   ]
  },
  {
   "id": "FIT-0201",
   "type": "Instrument",
   "label": "FIT-0201",
   "tag": "FIT-0201",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-0201"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.045,
      0.34,
      0.061,
      0.36
     ],
     "source": "vision",
     "local_id": "FIT-0201"
    }
   ]
  },
  {
   "id": "PI-0208",
   "type": "Instrument",
   "label": "PI-0208",
   "tag": "PI-0208",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-0208"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.718,
      0.5,
      0.732,
      0.52
     ],
     "source": "vision",
     "local_id": "PI-0208"
    }
   ]
  },
  {
   "id": "PI-0204",
   "type": "Instrument",
   "label": "PI-0204",
   "tag": "PI-0204",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-0204"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.718,
      0.555,
      0.732,
      0.575
     ],
     "source": "vision",
     "local_id": "PI-0204"
    }
   ]
  },
  {
   "id": "FE-0202",
   "type": "Instrument",
   "label": "FE-0202",
   "tag": "FE-0202",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-0202",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.78,
      0.51,
      0.795,
      0.525
     ],
     "source": "vision",
     "local_id": "FE-0202"
    }
   ]
  },
  {
   "id": "FIT-0202",
   "type": "Instrument",
   "label": "FIT-0202",
   "tag": "FIT-0202",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-0202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.78,
      0.49,
      0.795,
      0.51
     ],
     "source": "vision",
     "local_id": "FIT-0202"
    }
   ]
  },
  {
   "id": "FE-0202#2",
   "type": "Instrument",
   "label": "FE-0202#2",
   "tag": "FE-0202",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-0202#2",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.78,
      0.575,
      0.795,
      0.59
     ],
     "source": "vision",
     "local_id": "FE-0202B"
    }
   ]
  },
  {
   "id": "FIT-0202#2",
   "type": "Instrument",
   "label": "FIT-0202#2",
   "tag": "FIT-0202",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-0202#2"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.78,
      0.555,
      0.795,
      0.57
     ],
     "source": "vision",
     "local_id": "FIT-0202B"
    }
   ]
  },
  {
   "id": "P03.OPC_TK001",
   "type": "OffPageConnector",
   "label": "TW 1ST STAGE REACTION TANK 660-TK-001",
   "name": "TW 1ST STAGE REACTION TANK 660-TK-001",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-200",
    "other_item": "660-TK-001",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "linked_from": "P02.OPC_EQ001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.03,
      0.283,
      0.075,
      0.318
     ],
     "source": "vision",
     "local_id": "OPC_TK001"
    }
   ]
  },
  {
   "id": "P03.OPC_TK002",
   "type": "OffPageConnector",
   "label": "TW 660-TK-002",
   "name": "TW 660-TK-002",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-202",
    "other_item": "660-TK-002",
    "line_number": "14\"-TW-660-002-CSG-NA",
    "linked_to": "P04.OPC_EQ001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.87,
      0.33,
      0.92,
      0.348
     ],
     "source": "vision",
     "local_id": "OPC_TK002"
    }
   ]
  },
  {
   "id": "P03.OPC_TK008",
   "type": "OffPageConnector",
   "label": "SLUDGE LIME REACTION TANK 660-TK-008",
   "name": "SLUDGE LIME REACTION TANK 660-TK-008",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-200",
    "other_item": "660-TK-008",
    "line_number": "4\"-SG-660-003-SSB-NA",
    "linked_to": "P02.OPC_SLUDGE"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.87,
      0.535,
      0.92,
      0.57
     ],
     "source": "vision",
     "local_id": "OPC_TK008"
    }
   ]
  },
  {
   "id": "P03.OPC_BX001",
   "type": "OffPageConnector",
   "label": "SG 660-BX-001",
   "name": "SG 660-BX-001",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-208",
    "other_item": "660-BX-001",
    "line_number": "3\"-SG-660-040-SSB-PF",
    "linked_to": "P10.OPC_EQ001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.87,
      0.6,
      0.92,
      0.615
     ],
     "source": "vision",
     "local_id": "OPC_BX001"
    }
   ]
  },
  {
   "id": "BOUNDARY:COAGULANT",
   "type": "Boundary",
   "label": "COAGULANT",
   "name": "COAGULANT",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.03,
      0.168,
      0.075,
      0.266
     ],
     "source": "vision",
     "local_id": "B_COAG"
    }
   ]
  },
  {
   "id": "BOUNDARY:DRAIN TO SUMP",
   "type": "Boundary",
   "label": "DRAIN TO SUMP",
   "name": "DRAIN TO SUMP",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "sink"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "bbox": [
      0.15,
      0.64,
      0.56,
      0.7
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-202",
   "type": "Sheet",
   "label": "660-PI-202",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - Stage 1 Clearwell, Stage 2 Reaction Tank",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 4,
    "drawing_number": "660-PI-202",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - Stage 1 Clearwell, Stage 2 Reaction Tank",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": []
   },
   "provenance": []
  },
  {
   "id": "660-TK-002",
   "type": "Equipment",
   "label": "660-TK-002",
   "tag": "660-TK-002",
   "kind": "tank",
   "name": "1ST STAGE CLEARWELL",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-202",
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.204,
      0.565,
      0.31,
      0.75
     ],
     "source": "vision",
     "local_id": "660-TK-002"
    },
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.332,
      0.227,
      0.383,
      0.315
     ],
     "source": "vision",
     "local_id": "660-TK-002"
    }
   ]
  },
  {
   "id": "660-PP-005",
   "type": "Equipment",
   "label": "660-PP-005",
   "tag": "660-PP-005",
   "kind": "centrifugal_pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.43,
      0.638,
      0.447,
      0.655
     ],
     "source": "vision",
     "local_id": "660-PP-005"
    }
   ]
  },
  {
   "id": "660-PP-006",
   "type": "Equipment",
   "label": "660-PP-006",
   "tag": "660-PP-006",
   "kind": "centrifugal_pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.43,
      0.777,
      0.447,
      0.795
     ],
     "source": "vision",
     "local_id": "660-PP-006"
    }
   ]
  },
  {
   "id": "660-TK-003",
   "type": "Equipment",
   "label": "660-TK-003",
   "tag": "660-TK-003",
   "kind": "agitated_tank",
   "name": "2ND STAGE REACTION TANK",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-202",
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.656,
      0.38,
      0.76,
      0.56
     ],
     "source": "vision",
     "local_id": "660-TK-003"
    },
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.46,
      0.157,
      0.514,
      0.244
     ],
     "source": "vision",
     "local_id": "660-TK-003"
    }
   ]
  },
  {
   "id": "P04.V_OF",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.18,
      0.725,
      0.19,
      0.738
     ],
     "source": "vision",
     "local_id": "V_OF"
    }
   ]
  },
  {
   "id": "P04.V_T5",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.316,
      0.705,
      0.326,
      0.716
     ],
     "source": "vision",
     "local_id": "V_T5"
    }
   ]
  },
  {
   "id": "P04.V_T6",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.316,
      0.725,
      0.326,
      0.736
     ],
     "source": "vision",
     "local_id": "V_T6"
    }
   ]
  },
  {
   "id": "P04.R_S5",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.408,
      0.643,
      0.415,
      0.652
     ],
     "source": "vision",
     "local_id": "R_S5"
    }
   ]
  },
  {
   "id": "P04.R_S6",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.408,
      0.782,
      0.415,
      0.792
     ],
     "source": "vision",
     "local_id": "R_S6"
    }
   ]
  },
  {
   "id": "P04.V_SD5",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.396,
      0.655,
      0.406,
      0.67
     ],
     "source": "vision",
     "local_id": "V_SD5"
    }
   ]
  },
  {
   "id": "P04.V_SD6",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.396,
      0.795,
      0.406,
      0.81
     ],
     "source": "vision",
     "local_id": "V_SD6"
    }
   ]
  },
  {
   "id": "P04.R_D5",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.455,
      0.638,
      0.462,
      0.648
     ],
     "source": "vision",
     "local_id": "R_D5"
    }
   ]
  },
  {
   "id": "P04.R_D6",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.455,
      0.778,
      0.462,
      0.788
     ],
     "source": "vision",
     "local_id": "R_D6"
    }
   ]
  },
  {
   "id": "P04.CV5",
   "type": "Component",
   "label": "check valve",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.466,
      0.636,
      0.476,
      0.65
     ],
     "source": "vision",
     "local_id": "CV5"
    }
   ]
  },
  {
   "id": "P04.CV6",
   "type": "Component",
   "label": "check valve",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.466,
      0.776,
      0.476,
      0.79
     ],
     "source": "vision",
     "local_id": "CV6"
    }
   ]
  },
  {
   "id": "P04.V_D5",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.502,
      0.638,
      0.512,
      0.65
     ],
     "source": "vision",
     "local_id": "V_D5"
    }
   ]
  },
  {
   "id": "P04.V_D6",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.502,
      0.777,
      0.512,
      0.79
     ],
     "source": "vision",
     "local_id": "V_D6"
    }
   ]
  },
  {
   "id": "P04.SP3",
   "type": "Component",
   "label": "sample point",
   "kind": "sample_point",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.643,
      0.538,
      0.651,
      0.552
     ],
     "source": "vision",
     "local_id": "SP3"
    }
   ]
  },
  {
   "id": "LIT-0301",
   "type": "Instrument",
   "label": "LIT-0301",
   "tag": "LIT-0301",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "LIT",
    "variable": "level",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "L-0301"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.335,
      0.678,
      0.35,
      0.695
     ],
     "source": "vision",
     "local_id": "LIT-0301"
    }
   ]
  },
  {
   "id": "PI-0502@660-PI-202",
   "type": "Instrument",
   "label": "PI-0502@660-PI-202",
   "tag": "PI-0502",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-0502@660-PI-202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.47,
      0.588,
      0.485,
      0.605
     ],
     "source": "vision",
     "local_id": "PI-0502"
    }
   ]
  },
  {
   "id": "PI-0502@660-PI-202#2",
   "type": "Instrument",
   "label": "PI-0502@660-PI-202#2",
   "tag": "PI-0502",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-0502@660-PI-202#2"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.47,
      0.727,
      0.485,
      0.745
     ],
     "source": "vision",
     "local_id": "PI-0502B"
    }
   ]
  },
  {
   "id": "LIT-0101@660-PI-202",
   "type": "Instrument",
   "label": "LIT-0101@660-PI-202",
   "tag": "LIT-0101",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "LIT",
    "variable": "level",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "L-0101@660-PI-202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.73,
      0.33,
      0.745,
      0.348
     ],
     "source": "vision",
     "local_id": "LIT-0101"
    }
   ]
  },
  {
   "id": "LE-0101@660-PI-202",
   "type": "Instrument",
   "label": "LE-0101@660-PI-202",
   "tag": "LE-0101",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "LE",
    "variable": "level",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "L-0101@660-PI-202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.73,
      0.348,
      0.745,
      0.366
     ],
     "source": "vision",
     "local_id": "LE-0101"
    }
   ]
  },
  {
   "id": "AIT-0101@660-PI-202",
   "type": "Instrument",
   "label": "AIT-0101@660-PI-202",
   "tag": "AIT-0101",
   "kind": "transmitter",
   "name": "pH",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AIT",
    "variable": "analysis",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "A-0101@660-PI-202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.747,
      0.33,
      0.762,
      0.348
     ],
     "source": "vision",
     "local_id": "AIT-0101"
    }
   ]
  },
  {
   "id": "AE-0101@660-PI-202",
   "type": "Instrument",
   "label": "AE-0101@660-PI-202",
   "tag": "AE-0101",
   "kind": "element",
   "name": "pH",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AE",
    "variable": "analysis",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "A-0101@660-PI-202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.747,
      0.348,
      0.762,
      0.366
     ],
     "source": "vision",
     "local_id": "AE-0101"
    }
   ]
  },
  {
   "id": "P04.OPC_EQ001",
   "type": "OffPageConnector",
   "label": "TW 660-EQ-001",
   "name": "TW 660-EQ-001",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-201",
    "other_item": "660-EQ-001",
    "line_number": "14\"-TW-660-002-PEA17-NA",
    "linked_from": "P03.OPC_TK002"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.03,
      0.54,
      0.075,
      0.56
     ],
     "source": "vision",
     "local_id": "OPC_EQ001"
    }
   ]
  },
  {
   "id": "P04.OPC_MOL",
   "type": "OffPageConnector",
   "label": "MILK OF LIME - LIME FEED LOOP",
   "name": "MILK OF LIME - LIME FEED LOOP",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "800-PI-016",
    "line_number": "1\"-ML-660-001-CSG-NA"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.03,
      0.2,
      0.075,
      0.218
     ],
     "source": "vision",
     "local_id": "OPC_MOL"
    }
   ]
  },
  {
   "id": "P04.OPC_LSR",
   "type": "OffPageConnector",
   "label": "SLUDGE - LAMELLA SLUDGE RECYCLE",
   "name": "SLUDGE - LAMELLA SLUDGE RECYCLE",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-203",
    "line_number": "2\"-SG-660-007-SSB-ET",
    "linked_from": "P05.OPC_202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.03,
      0.243,
      0.075,
      0.26
     ],
     "source": "vision",
     "local_id": "OPC_LSR"
    }
   ]
  },
  {
   "id": "P04.OPC_TMT",
   "type": "OffPageConnector",
   "label": "METAL PRECIPITANT TMT-15",
   "name": "METAL PRECIPITANT TMT-15",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-211",
    "line_number": "1/2\"-CO-660-011-PLB-ET",
    "linked_from": "P13.OPC_TMT"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.03,
      0.286,
      0.075,
      0.303
     ],
     "source": "vision",
     "local_id": "OPC_TMT"
    }
   ]
  },
  {
   "id": "P04.OPC_203",
   "type": "OffPageConnector",
   "label": "TW 660-PI-203",
   "name": "TW 660-PI-203",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-203",
    "line_number": "12\"-TW-660-008-PEA17-NA",
    "linked_to": "P05.OPC_TK003"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.87,
      0.405,
      0.92,
      0.418
     ],
     "source": "vision",
     "local_id": "OPC_203"
    }
   ]
  },
  {
   "id": "BOUNDARY:DRAIN UNLABELLED",
   "type": "Boundary",
   "label": "DRAIN (unlabelled)",
   "name": "DRAIN (unlabelled)",
   "sheets": [
    "SHEET:660-PI-202",
    "SHEET:660-PI-203",
    "SHEET:660-PI-204",
    "SHEET:660-PI-207",
    "SHEET:660-PI-208",
    "SHEET:660-PI-209",
    "SHEET:660-PI-210",
    "SHEET:660-PI-211",
    "SHEET:660-PI-212"
   ],
   "confidence": 0.7,
   "attributes": {
    "direction": "sink"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.16,
      0.74,
      0.41,
      0.83
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    },
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.55,
      0.64,
      0.565,
      0.76
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    },
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.13,
      0.52,
      0.375,
      0.62
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    },
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.29,
      0.53,
      0.53,
      0.81
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    },
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.3,
      0.5,
      0.73,
      0.63
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    },
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.17,
      0.27,
      0.47,
      0.4
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    },
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.33,
      0.25,
      0.48,
      0.82
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    },
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.33,
      0.25,
      0.68,
      0.85
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    },
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.33,
      0.25,
      0.68,
      0.85
     ],
     "source": "vision",
     "local_id": "B_DRAIN"
    }
   ]
  },
  {
   "id": "BOUNDARY:MP FEED FLAG UNLABELLED",
   "type": "Boundary",
   "label": "MP feed (flag unlabelled)",
   "name": "MP feed (flag unlabelled)",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.6,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "bbox": [
      0.03,
      0.33,
      0.075,
      0.345
     ],
     "source": "vision",
     "local_id": "B_MP"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-203",
   "type": "Sheet",
   "label": "660-PI-203",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - Lamella Clarifier, Lamella Transfer Pumps",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 5,
    "drawing_number": "660-PI-203",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - Lamella Clarifier, Lamella Transfer Pumps",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [
     "Existing coagulant dosing re-purposed to polymer dosing"
    ],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": [
     "Second arrow into the top of 660-EQ-002 has no source line drawn"
    ]
   },
   "provenance": []
  },
  {
   "id": "660-EQ-002",
   "type": "Equipment",
   "label": "660-EQ-002",
   "tag": "660-EQ-002",
   "kind": "clarifier",
   "name": "LAMELLA CLARIFIER",
   "dexpi_class": "Separator",
   "sheets": [
    "SHEET:660-PI-203",
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.21,
      0.334,
      0.524,
      0.56
     ],
     "source": "vision",
     "local_id": "660-EQ-002"
    },
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.545,
      0.161,
      0.603,
      0.207
     ],
     "source": "vision",
     "local_id": "660-EQ-002"
    }
   ]
  },
  {
   "id": "660-PP-011",
   "type": "Equipment",
   "label": "660-PP-011",
   "tag": "660-PP-011",
   "kind": "centrifugal_pump",
   "name": "Lamella transfer pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.585,
      0.61,
      0.6,
      0.63
     ],
     "source": "vision",
     "local_id": "660-PP-011"
    }
   ]
  },
  {
   "id": "660-PP-012",
   "type": "Equipment",
   "label": "660-PP-012",
   "tag": "660-PP-012",
   "kind": "centrifugal_pump",
   "name": "Lamella transfer pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.585,
      0.71,
      0.6,
      0.73
     ],
     "source": "vision",
     "local_id": "660-PP-012"
    }
   ]
  },
  {
   "id": "P05.V_POL",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.17,
      0.26,
      0.18,
      0.275
     ],
     "source": "vision",
     "local_id": "V_POL"
    }
   ]
  },
  {
   "id": "P05.V_POL2",
   "type": "Component",
   "label": "gate valve",
   "kind": "gate_valve",
   "dexpi_class": "GateValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.19,
      0.26,
      0.2,
      0.275
     ],
     "source": "vision",
     "local_id": "V_POL2"
    }
   ]
  },
  {
   "id": "P05.R_IN",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.233,
      0.528,
      0.24,
      0.538
     ],
     "source": "vision",
     "local_id": "R_IN"
    }
   ]
  },
  {
   "id": "P05.R_UF",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.415,
      0.578,
      0.422,
      0.59
     ],
     "source": "vision",
     "local_id": "R_UF"
    }
   ]
  },
  {
   "id": "P05.H11",
   "type": "Component",
   "label": "flexible hose",
   "kind": "flexible_hose",
   "dexpi_class": "Hose",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.6,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.495,
      0.615,
      0.515,
      0.625
     ],
     "source": "vision",
     "local_id": "H11"
    }
   ]
  },
  {
   "id": "P05.V_S11",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.531,
      0.612,
      0.541,
      0.625
     ],
     "source": "vision",
     "local_id": "V_S11"
    }
   ]
  },
  {
   "id": "P05.V_SD11",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.551,
      0.63,
      0.561,
      0.645
     ],
     "source": "vision",
     "local_id": "V_SD11"
    }
   ]
  },
  {
   "id": "P05.R_S11",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.565,
      0.612,
      0.572,
      0.624
     ],
     "source": "vision",
     "local_id": "R_S11"
    }
   ]
  },
  {
   "id": "P05.V_X12",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.46,
      0.712,
      0.47,
      0.725
     ],
     "source": "vision",
     "local_id": "V_X12"
    }
   ]
  },
  {
   "id": "P05.H12",
   "type": "Component",
   "label": "flexible hose",
   "kind": "flexible_hose",
   "dexpi_class": "Hose",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.6,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.5,
      0.712,
      0.52,
      0.722
     ],
     "source": "vision",
     "local_id": "H12"
    }
   ]
  },
  {
   "id": "P05.V_S12",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.531,
      0.71,
      0.541,
      0.724
     ],
     "source": "vision",
     "local_id": "V_S12"
    }
   ]
  },
  {
   "id": "P05.V_SD12",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.551,
      0.728,
      0.561,
      0.745
     ],
     "source": "vision",
     "local_id": "V_SD12"
    }
   ]
  },
  {
   "id": "P05.R_S12",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.565,
      0.711,
      0.572,
      0.723
     ],
     "source": "vision",
     "local_id": "R_S12"
    }
   ]
  },
  {
   "id": "P05.R_D11",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.604,
      0.608,
      0.611,
      0.618
     ],
     "source": "vision",
     "local_id": "R_D11"
    }
   ]
  },
  {
   "id": "P05.CV11",
   "type": "Component",
   "label": "check valve",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.612,
      0.606,
      0.622,
      0.62
     ],
     "source": "vision",
     "local_id": "CV11"
    }
   ]
  },
  {
   "id": "P05.V_D11",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.657,
      0.606,
      0.667,
      0.62
     ],
     "source": "vision",
     "local_id": "V_D11"
    }
   ]
  },
  {
   "id": "P05.R_D12",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.604,
      0.707,
      0.611,
      0.717
     ],
     "source": "vision",
     "local_id": "R_D12"
    }
   ]
  },
  {
   "id": "P05.CV12",
   "type": "Component",
   "label": "check valve",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.612,
      0.705,
      0.622,
      0.719
     ],
     "source": "vision",
     "local_id": "CV12"
    }
   ]
  },
  {
   "id": "P05.V_D12",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.657,
      0.705,
      0.667,
      0.719
     ],
     "source": "vision",
     "local_id": "V_D12"
    }
   ]
  },
  {
   "id": "P05.V_NA",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.745,
      0.606,
      0.755,
      0.62
     ],
     "source": "vision",
     "local_id": "V_NA"
    }
   ]
  },
  {
   "id": "P05.V_BR",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.698,
      0.645,
      0.708,
      0.66
     ],
     "source": "vision",
     "local_id": "V_BR"
    }
   ]
  },
  {
   "id": "P05.H_BX",
   "type": "Component",
   "label": "flexible hose",
   "kind": "flexible_hose",
   "dexpi_class": "Hose",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.6,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.705,
      0.705,
      0.725,
      0.715
     ],
     "source": "vision",
     "local_id": "H_BX"
    }
   ]
  },
  {
   "id": "P05.V_BX",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.745,
      0.705,
      0.755,
      0.719
     ],
     "source": "vision",
     "local_id": "V_BX"
    }
   ]
  },
  {
   "id": "PI-0502@660-PI-203",
   "type": "Instrument",
   "label": "PI-0502@660-PI-203",
   "tag": "PI-0502",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-0502@660-PI-203"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.625,
      0.558,
      0.638,
      0.578
     ],
     "source": "vision",
     "local_id": "PI-0502"
    }
   ]
  },
  {
   "id": "PI-0501",
   "type": "Instrument",
   "label": "PI-0501",
   "tag": "PI-0501",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-0501"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.625,
      0.656,
      0.638,
      0.676
     ],
     "source": "vision",
     "local_id": "PI-0501"
    }
   ]
  },
  {
   "id": "FE-0502",
   "type": "Instrument",
   "label": "FE-0502",
   "tag": "FE-0502",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-0502",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.728,
      0.58,
      0.742,
      0.595
     ],
     "source": "vision",
     "local_id": "FE-0502"
    }
   ]
  },
  {
   "id": "FIT-0502",
   "type": "Instrument",
   "label": "FIT-0502",
   "tag": "FIT-0502",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-0502"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.728,
      0.565,
      0.742,
      0.58
     ],
     "source": "vision",
     "local_id": "FIT-0502"
    }
   ]
  },
  {
   "id": "FE-0502#2",
   "type": "Instrument",
   "label": "FE-0502#2",
   "tag": "FE-0502",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-0502#2",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.728,
      0.68,
      0.742,
      0.695
     ],
     "source": "vision",
     "local_id": "FE-0502B"
    }
   ]
  },
  {
   "id": "FIT-0502#2",
   "type": "Instrument",
   "label": "FIT-0502#2",
   "tag": "FIT-0502",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-0502#2"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.728,
      0.665,
      0.742,
      0.68
     ],
     "source": "vision",
     "local_id": "FIT-0502B"
    }
   ]
  },
  {
   "id": "P05.OPC_POL",
   "type": "OffPageConnector",
   "label": "CH POLYMER",
   "name": "CH POLYMER",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-211",
    "line_number": "3/4\"-FC-660-013-PLB-ET",
    "linked_from": "P13.OPC_POL"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.03,
      0.262,
      0.075,
      0.277
     ],
     "source": "vision",
     "local_id": "OPC_POL"
    }
   ]
  },
  {
   "id": "P05.OPC_TK003",
   "type": "OffPageConnector",
   "label": "TW 660-TK-003",
   "name": "TW 660-TK-003",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-202",
    "other_item": "660-TK-003",
    "line_number": "12\"-TW-660-008-PEA17-NA",
    "linked_from": "P04.OPC_203"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.03,
      0.497,
      0.075,
      0.518
     ],
     "source": "vision",
     "local_id": "OPC_TK003"
    }
   ]
  },
  {
   "id": "P05.OPC_TK004",
   "type": "OffPageConnector",
   "label": "TW 660-TK-004",
   "name": "TW 660-TK-004",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-204",
    "other_item": "660-TK-004",
    "line_number": "12\"-TW-660-009-PEA17-NA",
    "linked_to": "P06.OPC_EQ002"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.87,
      0.448,
      0.92,
      0.462
     ],
     "source": "vision",
     "local_id": "OPC_TK004"
    }
   ]
  },
  {
   "id": "P05.OPC_202",
   "type": "OffPageConnector",
   "label": "SG 660-PI-202",
   "name": "SG 660-PI-202",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-202",
    "line_number": "2\"-SG-660-007-SSB-ET",
    "linked_to": "P04.OPC_LSR"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.87,
      0.608,
      0.92,
      0.62
     ],
     "source": "vision",
     "local_id": "OPC_202"
    }
   ]
  },
  {
   "id": "P05.OPC_BX001",
   "type": "OffPageConnector",
   "label": "SG 660-BX-001",
   "name": "SG 660-BX-001",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-208",
    "other_item": "660-BX-001",
    "line_number": "2\"-SG-660-008-SSB-ET",
    "linked_to": "P10.OPC_EQ002"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "bbox": [
      0.87,
      0.707,
      0.92,
      0.722
     ],
     "source": "vision",
     "local_id": "OPC_BX001"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-204",
   "type": "Sheet",
   "label": "660-PI-204",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - 2nd Stage Clearwell Tank and Transfer Pumps",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 6,
    "drawing_number": "660-PI-204",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - 2nd Stage Clearwell Tank and Transfer Pumps",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": []
   },
   "provenance": []
  },
  {
   "id": "660-TK-004",
   "type": "Equipment",
   "label": "660-TK-004",
   "tag": "660-TK-004",
   "kind": "tank",
   "name": "2ND STAGE CLEARWELL",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-204",
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.171,
      0.359,
      0.276,
      0.549
     ],
     "source": "vision",
     "local_id": "660-TK-004"
    },
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.649,
      0.227,
      0.702,
      0.315
     ],
     "source": "vision",
     "local_id": "660-TK-004"
    }
   ]
  },
  {
   "id": "660-PP-009",
   "type": "Equipment",
   "label": "660-PP-009",
   "tag": "660-PP-009",
   "kind": "centrifugal_pump",
   "name": "Clearwell transfer pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.397,
      0.432,
      0.412,
      0.452
     ],
     "source": "vision",
     "local_id": "660-PP-009"
    }
   ]
  },
  {
   "id": "660-PP-010",
   "type": "Equipment",
   "label": "660-PP-010",
   "tag": "660-PP-010",
   "kind": "centrifugal_pump",
   "name": "Clearwell transfer pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.397,
      0.572,
      0.412,
      0.592
     ],
     "source": "vision",
     "local_id": "660-PP-010"
    }
   ]
  },
  {
   "id": "P06.V_BD",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.153,
      0.517,
      0.163,
      0.53
     ],
     "source": "vision",
     "local_id": "V_BD"
    }
   ]
  },
  {
   "id": "P06.V_T9",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.283,
      0.495,
      0.293,
      0.508
     ],
     "source": "vision",
     "local_id": "V_T9"
    }
   ]
  },
  {
   "id": "P06.V_T10",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.283,
      0.517,
      0.293,
      0.53
     ],
     "source": "vision",
     "local_id": "V_T10"
    }
   ]
  },
  {
   "id": "P06.V_SD9",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.364,
      0.455,
      0.374,
      0.47
     ],
     "source": "vision",
     "local_id": "V_SD9"
    }
   ]
  },
  {
   "id": "P06.V_SD10",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.364,
      0.595,
      0.374,
      0.61
     ],
     "source": "vision",
     "local_id": "V_SD10"
    }
   ]
  },
  {
   "id": "P06.R_S9",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.375,
      0.438,
      0.382,
      0.448
     ],
     "source": "vision",
     "local_id": "R_S9"
    }
   ]
  },
  {
   "id": "P06.R_S10",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.375,
      0.577,
      0.382,
      0.587
     ],
     "source": "vision",
     "local_id": "R_S10"
    }
   ]
  },
  {
   "id": "P06.R_D9",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.418,
      0.433,
      0.425,
      0.443
     ],
     "source": "vision",
     "local_id": "R_D9"
    }
   ]
  },
  {
   "id": "P06.R_D10",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.418,
      0.572,
      0.425,
      0.582
     ],
     "source": "vision",
     "local_id": "R_D10"
    }
   ]
  },
  {
   "id": "P06.CV9",
   "type": "Component",
   "label": "check valve",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.426,
      0.43,
      0.436,
      0.445
     ],
     "source": "vision",
     "local_id": "CV9"
    }
   ]
  },
  {
   "id": "P06.CV10",
   "type": "Component",
   "label": "check valve",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.426,
      0.57,
      0.436,
      0.585
     ],
     "source": "vision",
     "local_id": "CV10"
    }
   ]
  },
  {
   "id": "P06.V_D9",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.468,
      0.431,
      0.478,
      0.444
     ],
     "source": "vision",
     "local_id": "V_D9"
    }
   ]
  },
  {
   "id": "P06.V_D10",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.468,
      0.57,
      0.478,
      0.584
     ],
     "source": "vision",
     "local_id": "V_D10"
    }
   ]
  },
  {
   "id": "P06.V_AE",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.522,
      0.39,
      0.532,
      0.4
     ],
     "source": "vision",
     "local_id": "V_AE"
    }
   ]
  },
  {
   "id": "P06.V_HDR",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.548,
      0.431,
      0.558,
      0.444
     ],
     "source": "vision",
     "local_id": "V_HDR"
    }
   ]
  },
  {
   "id": "P06.SB1",
   "type": "Component",
   "label": "other",
   "kind": "other",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.752,
      0.43,
      0.758,
      0.445
     ],
     "source": "vision",
     "local_id": "SB1"
    }
   ]
  },
  {
   "id": "LIT-0601",
   "type": "Instrument",
   "label": "LIT-0601",
   "tag": "LIT-0601",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "LIT",
    "variable": "level",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "L-0601"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.3,
      0.47,
      0.316,
      0.49
     ],
     "source": "vision",
     "local_id": "LIT-0601"
    }
   ]
  },
  {
   "id": "PI-0602",
   "type": "Instrument",
   "label": "PI-0602",
   "tag": "PI-0602",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-0602"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.437,
      0.378,
      0.452,
      0.398
     ],
     "source": "vision",
     "local_id": "PI-0602"
    }
   ]
  },
  {
   "id": "PI-0602#2",
   "type": "Instrument",
   "label": "PI-0602#2",
   "tag": "PI-0602",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-0602#2"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.437,
      0.517,
      0.452,
      0.537
     ],
     "source": "vision",
     "local_id": "PI-0602B"
    }
   ]
  },
  {
   "id": "AE-0601",
   "type": "Instrument",
   "label": "AE-0601",
   "tag": "AE-0601",
   "kind": "element",
   "name": "TURBIDITY",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AE",
    "variable": "analysis",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "A-0601"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.52,
      0.355,
      0.535,
      0.375
     ],
     "source": "vision",
     "local_id": "AE-0601"
    }
   ]
  },
  {
   "id": "AIT-0601",
   "type": "Instrument",
   "label": "AIT-0601",
   "tag": "AIT-0601",
   "kind": "transmitter",
   "name": "TURBIDITY",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AIT",
    "variable": "analysis",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "A-0601"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.52,
      0.337,
      0.535,
      0.355
     ],
     "source": "vision",
     "local_id": "AIT-0601"
    }
   ]
  },
  {
   "id": "FE-0601",
   "type": "Instrument",
   "label": "FE-0601",
   "tag": "FE-0601",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-0601",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.563,
      0.4,
      0.577,
      0.418
     ],
     "source": "vision",
     "local_id": "FE-0601"
    }
   ]
  },
  {
   "id": "FIT-0601",
   "type": "Instrument",
   "label": "FIT-0601",
   "tag": "FIT-0601",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-0601"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.563,
      0.383,
      0.577,
      0.4
     ],
     "source": "vision",
     "local_id": "FIT-0601"
    }
   ]
  },
  {
   "id": "P06.OPC_SBS",
   "type": "OffPageConnector",
   "label": "CH SBS SUPPLY",
   "name": "CH SBS SUPPLY",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-202A",
    "line_number": "1/2\"-CH-660-202-PE-NA",
    "linked_from": "P14.OPC_SBS"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.03,
      0.205,
      0.075,
      0.222
     ],
     "source": "vision",
     "local_id": "OPC_SBS"
    }
   ]
  },
  {
   "id": "P06.OPC_XR",
   "type": "OffPageConnector",
   "label": "PW 660-MF-101/102 (XR)",
   "name": "PW 660-MF-101/102 (XR)",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-206",
    "other_item": "660-MF-101/102",
    "line_number": "6\"-PW-660-109-HDPE-NA",
    "linked_from": "P08.OPC_TK004"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.03,
      0.235,
      0.075,
      0.252
     ],
     "source": "vision",
     "local_id": "OPC_XR"
    }
   ]
  },
  {
   "id": "P06.OPC_EQ002",
   "type": "OffPageConnector",
   "label": "TW 660-EQ-002",
   "name": "TW 660-EQ-002",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-203",
    "other_item": "660-EQ-002",
    "line_number": "12\"-TW-660-009-PEA17-NA",
    "linked_from": "P05.OPC_TK004"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.03,
      0.265,
      0.075,
      0.282
     ],
     "source": "vision",
     "local_id": "OPC_EQ002"
    }
   ]
  },
  {
   "id": "P06.OPC_MF",
   "type": "OffPageConnector",
   "label": "TW 660-MF-101/102",
   "name": "TW 660-MF-101/102",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-205",
    "other_item": "660-MF-101/102",
    "line_number": "8\"-PW-660-100-HDPE-NA",
    "linked_to": "P07.OPC_FEED"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "bbox": [
      0.87,
      0.432,
      0.92,
      0.448
     ],
     "source": "vision",
     "local_id": "OPC_MF"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-205",
   "type": "Sheet",
   "label": "660-PI-205",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - Microfiltration 660-MF-101",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 7,
    "drawing_number": "660-PI-205",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - Microfiltration 660-MF-101",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [
     "MF system by PALL (vendor package, dashed boundary)",
     "Plant air line drawn with double hatch marks"
    ],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": []
   },
   "provenance": []
  },
  {
   "id": "660-MF-101",
   "type": "Equipment",
   "label": "660-MF-101",
   "tag": "660-MF-101",
   "kind": "membrane_filter",
   "name": "MF CONTAINER 55",
   "dexpi_class": "Filter",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "vendor_package": "MF SYSTEM BY PALL"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.185,
      0.398,
      0.44,
      0.57
     ],
     "source": "vision",
     "local_id": "660-MF-101"
    }
   ]
  },
  {
   "id": "660-CIP-101",
   "type": "Equipment",
   "label": "660-CIP-101",
   "tag": "660-CIP-101",
   "kind": "package_unit",
   "name": "MF CIP",
   "dexpi_class": "Equipment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "vendor_package": "MF SYSTEM BY PALL"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.445,
      0.398,
      0.58,
      0.57
     ],
     "source": "vision",
     "local_id": "660-CIP-101"
    }
   ]
  },
  {
   "id": "660-CP-101",
   "type": "Equipment",
   "label": "660-CP-101",
   "tag": "660-CP-101",
   "kind": "positive_displacement_pump",
   "name": "Citric acid AOD pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.658,
      0.43,
      0.67,
      0.455
     ],
     "source": "vision",
     "local_id": "660-CP-101"
    }
   ]
  },
  {
   "id": "660-CP-102",
   "type": "Equipment",
   "label": "660-CP-102",
   "tag": "660-CP-102",
   "kind": "positive_displacement_pump",
   "name": "Caustic AOD pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.732,
      0.43,
      0.744,
      0.455
     ],
     "source": "vision",
     "local_id": "660-CP-102"
    }
   ]
  },
  {
   "id": "660-CP-103",
   "type": "Equipment",
   "label": "660-CP-103",
   "tag": "660-CP-103",
   "kind": "positive_displacement_pump",
   "name": "Bleach AOD pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.805,
      0.43,
      0.817,
      0.455
     ],
     "source": "vision",
     "local_id": "660-CP-103"
    }
   ]
  },
  {
   "id": "P07.DRUM_CIT",
   "type": "Equipment",
   "label": "CITRIC ACID drum",
   "kind": "tank",
   "name": "CITRIC ACID drum",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.654,
      0.47,
      0.676,
      0.505
     ],
     "source": "vision",
     "local_id": "DRUM_CIT"
    }
   ]
  },
  {
   "id": "P07.DRUM_CAU",
   "type": "Equipment",
   "label": "CAUSTIC drum",
   "kind": "tank",
   "name": "CAUSTIC drum",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.727,
      0.47,
      0.749,
      0.505
     ],
     "source": "vision",
     "local_id": "DRUM_CAU"
    }
   ]
  },
  {
   "id": "P07.DRUM_BLE",
   "type": "Equipment",
   "label": "BLEACH drum",
   "kind": "tank",
   "name": "BLEACH drum",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.8,
      0.47,
      0.822,
      0.505
     ],
     "source": "vision",
     "local_id": "DRUM_BLE"
    }
   ]
  },
  {
   "id": "HV-103",
   "type": "Component",
   "label": "HV-103",
   "tag": "HV-103",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.102,
      0.13,
      0.115,
      0.145
     ],
     "source": "vision",
     "local_id": "HV-103"
    }
   ]
  },
  {
   "id": "P07.R_86",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "size": "8\"x6\""
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.392,
      0.134,
      0.4,
      0.144
     ],
     "source": "vision",
     "local_id": "R_86"
    }
   ]
  },
  {
   "id": "BFP-100",
   "type": "Component",
   "label": "BFP-100",
   "tag": "BFP-100",
   "kind": "backflow_preventer",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.275,
      0.316,
      0.29,
      0.326
     ],
     "source": "vision",
     "local_id": "BFP-100"
    }
   ]
  },
  {
   "id": "ACV-100",
   "type": "Component",
   "label": "ACV-100",
   "tag": "ACV-100",
   "kind": "on_off_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.7,
   "attributes": {
    "actuator": "electric",
    "isa_letters": "ACV",
    "variable": "analysis",
    "role": "final_element",
    "loop_key": "A-100"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.44,
      0.345,
      0.47,
      0.365
     ],
     "source": "vision",
     "local_id": "ACV-100"
    }
   ]
  },
  {
   "id": "HV-106",
   "type": "Component",
   "label": "HV-106",
   "tag": "HV-106",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.64,
      0.284,
      0.652,
      0.297
     ],
     "source": "vision",
     "local_id": "HV-106"
    }
   ]
  },
  {
   "id": "HV-107",
   "type": "Component",
   "label": "HV-107",
   "tag": "HV-107",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.676,
      0.284,
      0.688,
      0.297
     ],
     "source": "vision",
     "local_id": "HV-107"
    }
   ]
  },
  {
   "id": "CV-103",
   "type": "Component",
   "label": "CV-103",
   "tag": "CV-103",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.697,
      0.284,
      0.709,
      0.297
     ],
     "source": "vision",
     "local_id": "CV-103"
    }
   ]
  },
  {
   "id": "HV-108",
   "type": "Component",
   "label": "HV-108",
   "tag": "HV-108",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.714,
      0.256,
      0.726,
      0.268
     ],
     "source": "vision",
     "local_id": "HV-108"
    }
   ]
  },
  {
   "id": "HV-109",
   "type": "Component",
   "label": "HV-109",
   "tag": "HV-109",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.75,
      0.256,
      0.762,
      0.268
     ],
     "source": "vision",
     "local_id": "HV-109"
    }
   ]
  },
  {
   "id": "CV-104",
   "type": "Component",
   "label": "CV-104",
   "tag": "CV-104",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.771,
      0.256,
      0.783,
      0.268
     ],
     "source": "vision",
     "local_id": "CV-104"
    }
   ]
  },
  {
   "id": "HV-110",
   "type": "Component",
   "label": "HV-110",
   "tag": "HV-110",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.787,
      0.226,
      0.799,
      0.238
     ],
     "source": "vision",
     "local_id": "HV-110"
    }
   ]
  },
  {
   "id": "HV-111",
   "type": "Component",
   "label": "HV-111",
   "tag": "HV-111",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.822,
      0.226,
      0.834,
      0.238
     ],
     "source": "vision",
     "local_id": "HV-111"
    }
   ]
  },
  {
   "id": "CV-105",
   "type": "Component",
   "label": "CV-105",
   "tag": "CV-105",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.843,
      0.226,
      0.855,
      0.238
     ],
     "source": "vision",
     "local_id": "CV-105"
    }
   ]
  },
  {
   "id": "HV-102",
   "type": "Component",
   "label": "HV-102",
   "tag": "HV-102",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.18,
      0.675,
      0.192,
      0.688
     ],
     "source": "vision",
     "local_id": "HV-102"
    }
   ]
  },
  {
   "id": "P07.R_12",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "size": "1\"x1/2\""
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.222,
      0.665,
      0.232,
      0.675
     ],
     "source": "vision",
     "local_id": "R_12"
    }
   ]
  },
  {
   "id": "HV-100",
   "type": "Component",
   "label": "HV-100",
   "tag": "HV-100",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.243,
      0.638,
      0.255,
      0.65
     ],
     "source": "vision",
     "local_id": "HV-100"
    }
   ]
  },
  {
   "id": "HV-101",
   "type": "Component",
   "label": "HV-101",
   "tag": "HV-101",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.203,
      0.632,
      0.215,
      0.645
     ],
     "source": "vision",
     "local_id": "HV-101"
    }
   ]
  },
  {
   "id": "PIT-100",
   "type": "Instrument",
   "label": "PIT-100",
   "tag": "PIT-100",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PIT",
    "variable": "pressure",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "P-100"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.222,
      0.61,
      0.235,
      0.627
     ],
     "source": "vision",
     "local_id": "PIT-100"
    }
   ]
  },
  {
   "id": "P07.OPC_FEED",
   "type": "OffPageConnector",
   "label": "PW 660-PI-204 8\"-TW-660-014-SSB-NA",
   "name": "PW 660-PI-204 8\"-TW-660-014-SSB-NA",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-204",
    "line_number": "8\"-PW-660-100-HDPE-NA",
    "linked_from": "P06.OPC_MF"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.035,
      0.674,
      0.075,
      0.688
     ],
     "source": "vision",
     "local_id": "OPC_FEED"
    }
   ]
  },
  {
   "id": "P07.OPC_FL208",
   "type": "OffPageConnector",
   "label": "FL 660-PU-13/14",
   "name": "FL 660-PU-13/14",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-208",
    "other_item": "660-PU-13/14",
    "line_number": "8\"-FL-660-104-HDPE-NA",
    "linked_from": "P09.OPC_MF"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.035,
      0.133,
      0.075,
      0.147
     ],
     "source": "vision",
     "local_id": "OPC_FL208"
    }
   ]
  },
  {
   "id": "P07.OPC_FL102",
   "type": "OffPageConnector",
   "label": "FL 660-MF-102",
   "name": "FL 660-MF-102",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "other_item": "660-MF-102",
    "line_number": "6\"-FL-660-104-HDPE-NA",
    "linked_to": "P08.OPC_FL104"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.13,
      0.92,
      0.145
     ],
     "source": "vision",
     "local_id": "OPC_FL102"
    }
   ]
  },
  {
   "id": "P07.OPC_PA_OUT",
   "type": "OffPageConnector",
   "label": "PA 660-MF-102",
   "name": "PA 660-MF-102",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "other_item": "660-MF-102",
    "line_number": "1\"-PA-660-120-CS-NA",
    "linked_item": "660-MF-102"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.16,
      0.92,
      0.175
     ],
     "source": "vision",
     "local_id": "OPC_PA_OUT"
    }
   ]
  },
  {
   "id": "P07.OPC_CIPOVF",
   "type": "OffPageConnector",
   "label": "WW 660-S-100 (CIP OVERFLOW)",
   "name": "WW 660-S-100 (CIP OVERFLOW)",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "other_item": "660-S-100",
    "line_number": "4\"-WW-660-106-HDPE-NA",
    "linked_to": "P08.OPC_CIPOVF"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.186,
      0.92,
      0.2
     ],
     "source": "vision",
     "local_id": "OPC_CIPOVF"
    }
   ]
  },
  {
   "id": "P07.OPC_BLE",
   "type": "OffPageConnector",
   "label": "CH BLEACH",
   "name": "CH BLEACH",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "linked_to": "P08.OPC_BLE"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.222,
      0.92,
      0.236
     ],
     "source": "vision",
     "local_id": "OPC_BLE"
    }
   ]
  },
  {
   "id": "P07.OPC_CAU",
   "type": "OffPageConnector",
   "label": "CH CAUSTIC",
   "name": "CH CAUSTIC",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "linked_to": "P08.OPC_CAU"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.252,
      0.92,
      0.266
     ],
     "source": "vision",
     "local_id": "OPC_CAU"
    }
   ]
  },
  {
   "id": "P07.OPC_CIT",
   "type": "OffPageConnector",
   "label": "CH CITRIC",
   "name": "CH CITRIC",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "linked_to": "P08.OPC_CIT"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.282,
      0.92,
      0.296
     ],
     "source": "vision",
     "local_id": "OPC_CIT"
    }
   ]
  },
  {
   "id": "P07.OPC_HW_OUT",
   "type": "OffPageConnector",
   "label": "HW POTABLE",
   "name": "HW POTABLE",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "linked_to": "P08.OPC_HW"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.312,
      0.92,
      0.326
     ],
     "source": "vision",
     "local_id": "OPC_HW_OUT"
    }
   ]
  },
  {
   "id": "P07.OPC_FILT",
   "type": "OffPageConnector",
   "label": "FL 660-MF-102 (FILTRATE)",
   "name": "FL 660-MF-102 (FILTRATE)",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "other_item": "660-MF-102",
    "line_number": "8\"-FL-660-102-HDPE-NA",
    "linked_to": "P08.OPC_FILT101"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.52,
      0.92,
      0.535
     ],
     "source": "vision",
     "local_id": "OPC_FILT"
    }
   ]
  },
  {
   "id": "P07.OPC_ASRF",
   "type": "OffPageConnector",
   "label": "WW 660-S-100 (AS/RF)",
   "name": "WW 660-S-100 (AS/RF)",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "other_item": "660-S-100",
    "line_number": "8\"-WW-660-108-HDPE-NA",
    "linked_to": "P08.OPC_ASRF"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.596,
      0.92,
      0.61
     ],
     "source": "vision",
     "local_id": "OPC_ASRF"
    }
   ]
  },
  {
   "id": "P07.OPC_XR",
   "type": "OffPageConnector",
   "label": "PW 660-TK-004 (XR)",
   "name": "PW 660-TK-004 (XR)",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "other_item": "660-TK-004",
    "line_number": "6\"-PW-660-109-HDPE-NA",
    "linked_to": "P08.OPC_XR101"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.62,
      0.92,
      0.634
     ],
     "source": "vision",
     "local_id": "OPC_XR"
    }
   ]
  },
  {
   "id": "P07.OPC_CIPDR",
   "type": "OffPageConnector",
   "label": "WW 660-S-100 (CIP DRAIN)",
   "name": "WW 660-S-100 (CIP DRAIN)",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "other_item": "660-S-100",
    "line_number": "4\"-WW-660-110-HDPE-NA",
    "linked_to": "P08.OPC_CIPDR"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.645,
      0.92,
      0.659
     ],
     "source": "vision",
     "local_id": "OPC_CIPDR"
    }
   ]
  },
  {
   "id": "P07.OPC_MF102",
   "type": "OffPageConnector",
   "label": "PW 660-MF-102",
   "name": "PW 660-MF-102",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-206",
    "other_item": "660-MF-102",
    "line_number": "8\"-PW-660-100-HDPE-NA",
    "linked_to": "P08.OPC_FEED"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.87,
      0.67,
      0.92,
      0.684
     ],
     "source": "vision",
     "local_id": "OPC_MF102"
    }
   ]
  },
  {
   "id": "BOUNDARY:PLANT AIR TO EACH AOD PUMP",
   "type": "Boundary",
   "label": "PLANT AIR TO EACH AOD PUMP",
   "name": "PLANT AIR TO EACH AOD PUMP",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "sink"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.615,
      0.425,
      0.655,
      0.45
     ],
     "source": "vision",
     "local_id": "B_AOD_AIR"
    }
   ]
  },
  {
   "id": "BOUNDARY:VENT MF CIP",
   "type": "Boundary",
   "label": "VENT (MF CIP)",
   "name": "VENT (MF CIP)",
   "sheets": [
    "SHEET:660-PI-205",
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "sink"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.545,
      0.375,
      0.565,
      0.39
     ],
     "source": "vision",
     "local_id": "B_VENT"
    },
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.545,
      0.375,
      0.565,
      0.39
     ],
     "source": "vision",
     "local_id": "B_VENT"
    }
   ]
  },
  {
   "id": "BOUNDARY:PA EXIST LINE PLANT AIR",
   "type": "Boundary",
   "label": "PA EXIST LINE PLANT AIR",
   "name": "PA EXIST LINE PLANT AIR",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.035,
      0.163,
      0.075,
      0.177
     ],
     "source": "vision",
     "local_id": "OPC_PA_IN"
    }
   ]
  },
  {
   "id": "BOUNDARY:HW EXIST LINE POTABLE WATER",
   "type": "Boundary",
   "label": "HW EXIST LINE POTABLE WATER",
   "name": "HW EXIST LINE POTABLE WATER",
   "status": "existing",
   "sheets": [
    "SHEET:660-PI-205",
    "SHEET:660-PI-211",
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "bbox": [
      0.035,
      0.316,
      0.075,
      0.33
     ],
     "source": "vision",
     "local_id": "OPC_HW_IN"
    },
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.03,
      0.6,
      0.075,
      0.615
     ],
     "source": "vision",
     "local_id": "B_HW"
    },
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.03,
      0.158,
      0.075,
      0.172
     ],
     "source": "vision",
     "local_id": "B_HW"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-206",
   "type": "Sheet",
   "label": "660-PI-206",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - Microfiltration 660-MF-102",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 8,
    "drawing_number": "660-PI-206",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - Microfiltration 660-MF-102",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [
     "MF system by PALL (vendor package, dashed boundary)",
     "Project title: Haile Gold Project WTP Modification"
    ],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": []
   },
   "provenance": []
  },
  {
   "id": "660-MF-102",
   "type": "Equipment",
   "label": "660-MF-102",
   "tag": "660-MF-102",
   "kind": "membrane_filter",
   "name": "MF CONTAINER 56",
   "dexpi_class": "Filter",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "vendor_package": "MF SYSTEM BY PALL"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.185,
      0.398,
      0.44,
      0.57
     ],
     "source": "vision",
     "local_id": "660-MF-102"
    }
   ]
  },
  {
   "id": "660-CIP-102",
   "type": "Equipment",
   "label": "660-CIP-102",
   "tag": "660-CIP-102",
   "kind": "package_unit",
   "name": "MF CIP",
   "dexpi_class": "Equipment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "vendor_package": "MF SYSTEM BY PALL"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.445,
      0.398,
      0.58,
      0.57
     ],
     "source": "vision",
     "local_id": "660-CIP-102"
    }
   ]
  },
  {
   "id": "660-S-100",
   "type": "Equipment",
   "label": "660-S-100",
   "tag": "660-S-100",
   "kind": "sump",
   "name": "SUMP",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.612,
      0.8,
      0.76,
      0.865
     ],
     "source": "vision",
     "local_id": "660-S-100"
    }
   ]
  },
  {
   "id": "660-SP-101",
   "type": "Equipment",
   "label": "660-SP-101",
   "tag": "660-SP-101",
   "kind": "sump_pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.683,
      0.82,
      0.697,
      0.865
     ],
     "source": "vision",
     "local_id": "660-SP-101"
    }
   ]
  },
  {
   "id": "660-SP-102",
   "type": "Equipment",
   "label": "660-SP-102",
   "tag": "660-SP-102",
   "kind": "sump_pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.717,
      0.82,
      0.731,
      0.865
     ],
     "source": "vision",
     "local_id": "660-SP-102"
    }
   ]
  },
  {
   "id": "ACV-101",
   "type": "Component",
   "label": "ACV-101",
   "tag": "ACV-101",
   "kind": "on_off_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.7,
   "attributes": {
    "actuator": "electric",
    "isa_letters": "ACV",
    "variable": "analysis",
    "role": "final_element",
    "loop_key": "A-101"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.44,
      0.345,
      0.47,
      0.36
     ],
     "source": "vision",
     "local_id": "ACV-101"
    }
   ]
  },
  {
   "id": "HV-104",
   "type": "Component",
   "label": "HV-104",
   "tag": "HV-104",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.678,
      0.718,
      0.69,
      0.73
     ],
     "source": "vision",
     "local_id": "HV-104"
    }
   ]
  },
  {
   "id": "CV-100",
   "type": "Component",
   "label": "CV-100",
   "tag": "CV-100",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.678,
      0.738,
      0.69,
      0.75
     ],
     "source": "vision",
     "local_id": "CV-100"
    }
   ]
  },
  {
   "id": "HV-105",
   "type": "Component",
   "label": "HV-105",
   "tag": "HV-105",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.713,
      0.718,
      0.725,
      0.73
     ],
     "source": "vision",
     "local_id": "HV-105"
    }
   ]
  },
  {
   "id": "CV-101",
   "type": "Component",
   "label": "CV-101",
   "tag": "CV-101",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.713,
      0.738,
      0.725,
      0.75
     ],
     "source": "vision",
     "local_id": "CV-101"
    }
   ]
  },
  {
   "id": "HHL",
   "type": "Instrument",
   "label": "HHL",
   "tag": "HHL",
   "kind": "other",
   "name": "Sump high-high level switch",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.7,
   "attributes": {
    "location": "field",
    "role": "other"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.745,
      0.81,
      0.77,
      0.822
     ],
     "source": "vision",
     "local_id": "HHL"
    }
   ]
  },
  {
   "id": "HL",
   "type": "Instrument",
   "label": "HL",
   "tag": "HL",
   "kind": "other",
   "name": "Sump high level switch",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.7,
   "attributes": {
    "location": "field",
    "role": "other"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.745,
      0.825,
      0.77,
      0.837
     ],
     "source": "vision",
     "local_id": "HL"
    }
   ]
  },
  {
   "id": "LL",
   "type": "Instrument",
   "label": "LL",
   "tag": "LL",
   "kind": "other",
   "name": "Sump low level switch",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.7,
   "attributes": {
    "location": "field",
    "role": "other"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.745,
      0.84,
      0.77,
      0.852
     ],
     "source": "vision",
     "local_id": "LL"
    }
   ]
  },
  {
   "id": "P08.OPC_FL104",
   "type": "OffPageConnector",
   "label": "FL 660-PU-13/14",
   "name": "FL 660-PU-13/14",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "other_item": "660-PU-13/14",
    "line_number": "6\"-FL-660-104-HDPE-NA",
    "linked_from": "P07.OPC_FL102"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.113,
      0.075,
      0.127
     ],
     "source": "vision",
     "local_id": "OPC_FL104"
    }
   ]
  },
  {
   "id": "P08.OPC_CIPOVF",
   "type": "OffPageConnector",
   "label": "WW CIP OVERFLOW",
   "name": "WW CIP OVERFLOW",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "line_number": "4\"-WW-660-106-HDPE-NA",
    "linked_from": "P07.OPC_CIPOVF"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.168,
      0.075,
      0.182
     ],
     "source": "vision",
     "local_id": "OPC_CIPOVF"
    }
   ]
  },
  {
   "id": "P08.OPC_FILT101",
   "type": "OffPageConnector",
   "label": "FL MF-101",
   "name": "FL MF-101",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "other_item": "660-MF-101",
    "line_number": "8\"-FL-660-102-HDPE-NA",
    "linked_from": "P07.OPC_FILT"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.196,
      0.075,
      0.21
     ],
     "source": "vision",
     "local_id": "OPC_FILT101"
    }
   ]
  },
  {
   "id": "P08.OPC_BLE",
   "type": "OffPageConnector",
   "label": "CH BLEACH",
   "name": "CH BLEACH",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "line_number": "5/8\"-CH-660-132-PE-NA",
    "linked_from": "P07.OPC_BLE"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.219,
      0.075,
      0.233
     ],
     "source": "vision",
     "local_id": "OPC_BLE"
    }
   ]
  },
  {
   "id": "P08.OPC_CAU",
   "type": "OffPageConnector",
   "label": "CH CAUSTIC",
   "name": "CH CAUSTIC",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "line_number": "5/8\"-CH-660-131-PE-NA",
    "linked_from": "P07.OPC_CAU"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.249,
      0.075,
      0.263
     ],
     "source": "vision",
     "local_id": "OPC_CAU"
    }
   ]
  },
  {
   "id": "P08.OPC_CIT",
   "type": "OffPageConnector",
   "label": "CH CITRIC",
   "name": "CH CITRIC",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "line_number": "5/8\"-CH-660-130-PE-NA",
    "linked_from": "P07.OPC_CIT"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.279,
      0.075,
      0.293
     ],
     "source": "vision",
     "local_id": "OPC_CIT"
    }
   ]
  },
  {
   "id": "P08.OPC_HW",
   "type": "OffPageConnector",
   "label": "HW POTABLE WATER",
   "name": "HW POTABLE WATER",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "line_number": "2\"-HW-660-140-HDPE-NA",
    "linked_from": "P07.OPC_HW_OUT"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.315,
      0.075,
      0.329
     ],
     "source": "vision",
     "local_id": "OPC_HW"
    }
   ]
  },
  {
   "id": "P08.OPC_ASRF",
   "type": "OffPageConnector",
   "label": "WW MF-101",
   "name": "WW MF-101",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "other_item": "660-MF-101",
    "line_number": "8\"-WW-660-108-HDPE-NA",
    "linked_from": "P07.OPC_ASRF"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.64,
      0.075,
      0.654
     ],
     "source": "vision",
     "local_id": "OPC_ASRF"
    }
   ]
  },
  {
   "id": "P08.OPC_XR101",
   "type": "OffPageConnector",
   "label": "PW MF-101",
   "name": "PW MF-101",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "other_item": "660-MF-101",
    "line_number": "6\"-PW-660-109-HDPE-NA",
    "linked_from": "P07.OPC_XR"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.675,
      0.075,
      0.689
     ],
     "source": "vision",
     "local_id": "OPC_XR101"
    }
   ]
  },
  {
   "id": "P08.OPC_CIPDR",
   "type": "OffPageConnector",
   "label": "WW MF-101",
   "name": "WW MF-101",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "other_item": "660-MF-101",
    "line_number": "4\"-WW-660-110-HDPE-NA",
    "linked_from": "P07.OPC_CIPDR"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.709,
      0.075,
      0.723
     ],
     "source": "vision",
     "local_id": "OPC_CIPDR"
    }
   ]
  },
  {
   "id": "P08.OPC_FEED",
   "type": "OffPageConnector",
   "label": "PW 660-PP-009/010",
   "name": "PW 660-PP-009/010",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-205",
    "other_item": "660-PP-009/010",
    "line_number": "8\"-PW-660-100-HDPE-NA",
    "linked_from": "P07.OPC_MF102"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.035,
      0.739,
      0.075,
      0.753
     ],
     "source": "vision",
     "local_id": "OPC_FEED"
    }
   ]
  },
  {
   "id": "P08.OPC_TK006",
   "type": "OffPageConnector",
   "label": "FL 660-TK-006 (FILTRATE)",
   "name": "FL 660-TK-006 (FILTRATE)",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-207",
    "other_item": "660-TK-006",
    "line_number": "8\"-FL-660-102-HDPE-NA",
    "linked_to": "P09.OPC_FILT"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.87,
      0.195,
      0.92,
      0.21
     ],
     "source": "vision",
     "local_id": "OPC_TK006"
    }
   ]
  },
  {
   "id": "P08.OPC_TK004",
   "type": "OffPageConnector",
   "label": "PW 660-TK-004 (XR)",
   "name": "PW 660-TK-004 (XR)",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-204",
    "other_item": "660-TK-004",
    "line_number": "6\"-PW-660-109-HDPE-NA",
    "linked_to": "P06.OPC_XR"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.87,
      0.675,
      0.92,
      0.689
     ],
     "source": "vision",
     "local_id": "OPC_TK004"
    }
   ]
  },
  {
   "id": "P08.OPC_POND",
   "type": "OffPageConnector",
   "label": "TO POND A-19",
   "name": "TO POND A-19",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_item": "POND A-19",
    "line_number": "4\"-WW-660-114-HDPE-NA",
    "linked_item": "POND-A-19"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "bbox": [
      0.87,
      0.535,
      0.93,
      0.55
     ],
     "source": "vision",
     "local_id": "OPC_POND"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-207",
   "type": "Sheet",
   "label": "660-PI-207",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - Backwash Tank & Adjust Tank",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 9,
    "drawing_number": "660-PI-207",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - Backwash Tank & Adjust Tank",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": []
   },
   "provenance": []
  },
  {
   "id": "660-TK-006",
   "type": "Equipment",
   "label": "660-TK-006",
   "tag": "660-TK-006",
   "kind": "tank",
   "name": "BACKWASH TANK",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.337,
      0.36,
      0.442,
      0.55
     ],
     "source": "vision",
     "local_id": "660-TK-006"
    }
   ]
  },
  {
   "id": "660-TK-007",
   "type": "Equipment",
   "label": "660-TK-007",
   "tag": "660-TK-007",
   "kind": "agitated_tank",
   "name": "pH NEUTRALIZATION TANK",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.583,
      0.36,
      0.688,
      0.55
     ],
     "source": "vision",
     "local_id": "660-TK-007"
    }
   ]
  },
  {
   "id": "660-PP-013",
   "type": "Equipment",
   "label": "660-PP-013",
   "tag": "660-PP-013",
   "kind": "centrifugal_pump",
   "name": "Backwash pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.553,
      0.655,
      0.568,
      0.675
     ],
     "source": "vision",
     "local_id": "660-PP-013"
    }
   ]
  },
  {
   "id": "660-PP-014",
   "type": "Equipment",
   "label": "660-PP-014",
   "tag": "660-PP-014",
   "kind": "centrifugal_pump",
   "name": "Backwash pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.553,
      0.765,
      0.568,
      0.785
     ],
     "source": "vision",
     "local_id": "660-PP-014"
    }
   ]
  },
  {
   "id": "P09.SB_FL",
   "type": "Component",
   "label": "other",
   "kind": "other",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.2,
      0.305,
      0.215,
      0.32
     ],
     "source": "vision",
     "local_id": "SB_FL"
    }
   ]
  },
  {
   "id": "P09.V_BD6",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.318,
      0.525,
      0.328,
      0.538
     ],
     "source": "vision",
     "local_id": "V_BD6"
    }
   ]
  },
  {
   "id": "P09.V_T13",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.448,
      0.497,
      0.458,
      0.51
     ],
     "source": "vision",
     "local_id": "V_T13"
    }
   ]
  },
  {
   "id": "P09.V_T14",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.448,
      0.52,
      0.458,
      0.533
     ],
     "source": "vision",
     "local_id": "V_T14"
    }
   ]
  },
  {
   "id": "P09.V_SD13",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.517,
      0.667,
      0.527,
      0.682
     ],
     "source": "vision",
     "local_id": "V_SD13"
    }
   ]
  },
  {
   "id": "P09.V_SD14",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.517,
      0.775,
      0.527,
      0.79
     ],
     "source": "vision",
     "local_id": "V_SD14"
    }
   ]
  },
  {
   "id": "P09.R_S13",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.53,
      0.66,
      0.537,
      0.67
     ],
     "source": "vision",
     "local_id": "R_S13"
    }
   ]
  },
  {
   "id": "P09.R_S14",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.53,
      0.77,
      0.537,
      0.78
     ],
     "source": "vision",
     "local_id": "R_S14"
    }
   ]
  },
  {
   "id": "P09.R_D13",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.57,
      0.655,
      0.577,
      0.665
     ],
     "source": "vision",
     "local_id": "R_D13"
    }
   ]
  },
  {
   "id": "P09.R_D14",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.57,
      0.765,
      0.577,
      0.775
     ],
     "source": "vision",
     "local_id": "R_D14"
    }
   ]
  },
  {
   "id": "P09.CV13",
   "type": "Component",
   "label": "check valve",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.595,
      0.653,
      0.605,
      0.667
     ],
     "source": "vision",
     "local_id": "CV13"
    }
   ]
  },
  {
   "id": "P09.CV14",
   "type": "Component",
   "label": "check valve",
   "kind": "check_valve",
   "dexpi_class": "CheckValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.595,
      0.763,
      0.605,
      0.777
     ],
     "source": "vision",
     "local_id": "CV14"
    }
   ]
  },
  {
   "id": "P09.V_D13",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.636,
      0.653,
      0.646,
      0.667
     ],
     "source": "vision",
     "local_id": "V_D13"
    }
   ]
  },
  {
   "id": "P09.V_D14",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.636,
      0.763,
      0.646,
      0.777
     ],
     "source": "vision",
     "local_id": "V_D14"
    }
   ]
  },
  {
   "id": "P09.SB_BW",
   "type": "Component",
   "label": "other",
   "kind": "other",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.775,
      0.655,
      0.785,
      0.67
     ],
     "source": "vision",
     "local_id": "SB_BW"
    }
   ]
  },
  {
   "id": "P09.V_BD7",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.565,
      0.53,
      0.575,
      0.543
     ],
     "source": "vision",
     "local_id": "V_BD7"
    }
   ]
  },
  {
   "id": "LIT-1001",
   "type": "Instrument",
   "label": "LIT-1001",
   "tag": "LIT-1001",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "LIT",
    "variable": "level",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "L-1001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.468,
      0.478,
      0.483,
      0.495
     ],
     "source": "vision",
     "local_id": "LIT-1001"
    }
   ]
  },
  {
   "id": "AE-1001",
   "type": "Instrument",
   "label": "AE-1001",
   "tag": "AE-1001",
   "kind": "element",
   "name": "pH",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AE",
    "variable": "analysis",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "A-1001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.603,
      0.345,
      0.618,
      0.362
     ],
     "source": "vision",
     "local_id": "AE-1001"
    }
   ]
  },
  {
   "id": "AIT-1001",
   "type": "Instrument",
   "label": "AIT-1001",
   "tag": "AIT-1001",
   "kind": "transmitter",
   "name": "pH",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "AIT",
    "variable": "analysis",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "A-1001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.603,
      0.326,
      0.618,
      0.343
     ],
     "source": "vision",
     "local_id": "AIT-1001"
    }
   ]
  },
  {
   "id": "LIT-1002",
   "type": "Instrument",
   "label": "LIT-1002",
   "tag": "LIT-1002",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "LIT",
    "variable": "level",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "L-1002"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.648,
      0.345,
      0.663,
      0.362
     ],
     "source": "vision",
     "local_id": "LIT-1002"
    }
   ]
  },
  {
   "id": "PI-1102",
   "type": "Instrument",
   "label": "PI-1102",
   "tag": "PI-1102",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-1102"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.602,
      0.605,
      0.617,
      0.625
     ],
     "source": "vision",
     "local_id": "PI-1102"
    }
   ]
  },
  {
   "id": "PI-1102#2",
   "type": "Instrument",
   "label": "PI-1102#2",
   "tag": "PI-1102",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-1102#2"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.602,
      0.71,
      0.617,
      0.73
     ],
     "source": "vision",
     "local_id": "PI-1102B"
    }
   ]
  },
  {
   "id": "FE-1101",
   "type": "Instrument",
   "label": "FE-1101",
   "tag": "FE-1101",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-1101",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.665,
      0.625,
      0.68,
      0.645
     ],
     "source": "vision",
     "local_id": "FE-1101"
    }
   ]
  },
  {
   "id": "FIT-1101",
   "type": "Instrument",
   "label": "FIT-1101",
   "tag": "FIT-1101",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-1101"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.665,
      0.605,
      0.68,
      0.625
     ],
     "source": "vision",
     "local_id": "FIT-1101"
    }
   ]
  },
  {
   "id": "P09.OPC_PH",
   "type": "OffPageConnector",
   "label": "CH pH ADJUST",
   "name": "CH pH ADJUST",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-212",
    "line_number": "1/2\"-SA-660-108-CSE-ET",
    "linked_from": "P14.OPC_SA"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.03,
      0.14,
      0.075,
      0.155
     ],
     "source": "vision",
     "local_id": "OPC_PH"
    }
   ]
  },
  {
   "id": "P09.OPC_FILT",
   "type": "OffPageConnector",
   "label": "CH MF-101/102 (filtrate)",
   "name": "CH MF-101/102 (filtrate)",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-206",
    "other_item": "660-MF-101/102",
    "line_number": "8\"-FL-660-102-HDPE-NA",
    "linked_from": "P08.OPC_TK006"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.03,
      0.302,
      0.075,
      0.318
     ],
     "source": "vision",
     "local_id": "OPC_FILT"
    }
   ]
  },
  {
   "id": "P09.OPC_BX002",
   "type": "OffPageConnector",
   "label": "TE 660-BX-002",
   "name": "TE 660-BX-002",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-209",
    "other_item": "660-BX-002",
    "line_number": "12\"-TW-660-031-PLA-NA",
    "linked_to": "P11.OPC_IN"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.87,
      0.398,
      0.92,
      0.412
     ],
     "source": "vision",
     "local_id": "OPC_BX002"
    }
   ]
  },
  {
   "id": "P09.OPC_MF",
   "type": "OffPageConnector",
   "label": "FL MF-101/102 (backwash)",
   "name": "FL MF-101/102 (backwash)",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-205",
    "other_item": "660-MF-101/102",
    "line_number": "8\"-FL-660-104-HDPE-NA",
    "linked_to": "P07.OPC_FL208"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "bbox": [
      0.87,
      0.656,
      0.92,
      0.67
     ],
     "source": "vision",
     "local_id": "OPC_MF"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-208",
   "type": "Sheet",
   "label": "660-PI-208",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - Sludge Transfer Pump Box",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 10,
    "drawing_number": "660-PI-208",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - Sludge Transfer Pump Box",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": [
     "Small in-line device on 660-BX-001 bottom drain line (drawn as a box with an arrow)"
    ]
   },
   "provenance": []
  },
  {
   "id": "660-BX-001",
   "type": "Equipment",
   "label": "660-BX-001",
   "tag": "660-BX-001",
   "kind": "box",
   "name": "SLUDGE TRANSFER BOX",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.33,
      0.36,
      0.5,
      0.525
     ],
     "source": "vision",
     "local_id": "660-BX-001"
    }
   ]
  },
  {
   "id": "660-PP-028",
   "type": "Equipment",
   "label": "660-PP-028",
   "tag": "660-PP-028",
   "kind": "slurry_pump",
   "name": "Sludge transfer pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.68,
      0.475,
      0.695,
      0.495
     ],
     "source": "vision",
     "local_id": "660-PP-028"
    }
   ]
  },
  {
   "id": "660-PP-029",
   "type": "Equipment",
   "label": "660-PP-029",
   "tag": "660-PP-029",
   "kind": "slurry_pump",
   "name": "Sludge transfer pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.68,
      0.578,
      0.695,
      0.598
     ],
     "source": "vision",
     "local_id": "660-PP-029"
    }
   ]
  },
  {
   "id": "P10.V_O1",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.505,
      0.478,
      0.513,
      0.49
     ],
     "source": "vision",
     "local_id": "V_O1"
    }
   ]
  },
  {
   "id": "P10.V_O2",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.505,
      0.506,
      0.513,
      0.518
     ],
     "source": "vision",
     "local_id": "V_O2"
    }
   ]
  },
  {
   "id": "P10.SG_BD",
   "type": "Component",
   "label": "sight glass",
   "kind": "sight_glass",
   "dexpi_class": "SightGlass",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.5,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.355,
      0.505,
      0.367,
      0.52
     ],
     "source": "vision",
     "local_id": "SG_BD"
    }
   ]
  },
  {
   "id": "P10.V_SD28",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.648,
      0.495,
      0.656,
      0.51
     ],
     "source": "vision",
     "local_id": "V_SD28"
    }
   ]
  },
  {
   "id": "P10.V_SD29",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.648,
      0.598,
      0.656,
      0.613
     ],
     "source": "vision",
     "local_id": "V_SD29"
    }
   ]
  },
  {
   "id": "P10.R_S28",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.664,
      0.48,
      0.671,
      0.49
     ],
     "source": "vision",
     "local_id": "R_S28"
    }
   ]
  },
  {
   "id": "P10.R_S29",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.664,
      0.583,
      0.671,
      0.593
     ],
     "source": "vision",
     "local_id": "R_S29"
    }
   ]
  },
  {
   "id": "P10.R_D28",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.698,
      0.476,
      0.705,
      0.486
     ],
     "source": "vision",
     "local_id": "R_D28"
    }
   ]
  },
  {
   "id": "P10.R_D29",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.698,
      0.579,
      0.705,
      0.589
     ],
     "source": "vision",
     "local_id": "R_D29"
    }
   ]
  },
  {
   "id": "P10.V_DD28",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.716,
      0.49,
      0.724,
      0.505
     ],
     "source": "vision",
     "local_id": "V_DD28"
    }
   ]
  },
  {
   "id": "P10.V_DD29",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.716,
      0.593,
      0.724,
      0.608
     ],
     "source": "vision",
     "local_id": "V_DD29"
    }
   ]
  },
  {
   "id": "P10.V_DV28",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.735,
      0.448,
      0.745,
      0.462
     ],
     "source": "vision",
     "local_id": "V_DV28"
    }
   ]
  },
  {
   "id": "P10.V_DV29",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.735,
      0.552,
      0.745,
      0.566
     ],
     "source": "vision",
     "local_id": "V_DV29"
    }
   ]
  },
  {
   "id": "P10.V_D28",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.762,
      0.47,
      0.775,
      0.484
     ],
     "source": "vision",
     "local_id": "V_D28"
    }
   ]
  },
  {
   "id": "P10.V_D29",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.762,
      0.574,
      0.775,
      0.588
     ],
     "source": "vision",
     "local_id": "V_D29"
    }
   ]
  },
  {
   "id": "LIT-1701",
   "type": "Instrument",
   "label": "LIT-1701",
   "tag": "LIT-1701",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "LIT",
    "variable": "level",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "L-1701"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.47,
      0.31,
      0.485,
      0.345
     ],
     "source": "vision",
     "local_id": "LIT-1701"
    }
   ]
  },
  {
   "id": "FE-1701",
   "type": "Instrument",
   "label": "FE-1701",
   "tag": "FE-1701",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-1701",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.793,
      0.445,
      0.808,
      0.462
     ],
     "source": "vision",
     "local_id": "FE-1701"
    }
   ]
  },
  {
   "id": "FIT-1701",
   "type": "Instrument",
   "label": "FIT-1701",
   "tag": "FIT-1701",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-1701"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.793,
      0.425,
      0.808,
      0.445
     ],
     "source": "vision",
     "local_id": "FIT-1701"
    }
   ]
  },
  {
   "id": "P10.OPC_EQ001",
   "type": "OffPageConnector",
   "label": "SG 660-EQ-001",
   "name": "SG 660-EQ-001",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-201",
    "other_item": "660-EQ-001",
    "line_number": "3\"-SG-660-040-SSB-PF",
    "linked_from": "P03.OPC_BX001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.03,
      0.228,
      0.075,
      0.243
     ],
     "source": "vision",
     "local_id": "OPC_EQ001"
    }
   ]
  },
  {
   "id": "P10.OPC_EQ002",
   "type": "OffPageConnector",
   "label": "SG 660-EQ-002",
   "name": "SG 660-EQ-002",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-203",
    "other_item": "660-EQ-002",
    "line_number": "2\"-SG-660-008-SSB-ET",
    "linked_from": "P05.OPC_BX001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.03,
      0.262,
      0.075,
      0.277
     ],
     "source": "vision",
     "local_id": "OPC_EQ002"
    }
   ]
  },
  {
   "id": "P10.OPC_SUMP",
   "type": "OffPageConnector",
   "label": "FROM EXIST SUMP PUMP",
   "name": "FROM EXIST SUMP PUMP",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-200",
    "line_number": "2\"-SL-660-001-CSF-NA",
    "linked_from": "P02.OPC_BX001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.03,
      0.287,
      0.075,
      0.302
     ],
     "source": "vision",
     "local_id": "OPC_SUMP"
    }
   ]
  },
  {
   "id": "P10.OPC_PEP",
   "type": "OffPageConnector",
   "label": "SLUDGE PROCESS EVENTS POND",
   "name": "SLUDGE PROCESS EVENTS POND",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "600-PI-005"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.855,
      0.372,
      0.905,
      0.387
     ],
     "source": "vision",
     "local_id": "OPC_PEP"
    }
   ]
  },
  {
   "id": "P10.OPC_THK",
   "type": "OffPageConnector",
   "label": "SLUDGE CYANIDE RECOVERY THICKENER FEED BOX 600-BX-001",
   "name": "SLUDGE CYANIDE RECOVERY THICKENER FEED BOX 600-BX-001",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "600-PI-001",
    "other_item": "600-BX-001"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.855,
      0.47,
      0.92,
      0.5
     ],
     "source": "vision",
     "local_id": "OPC_THK"
    }
   ]
  },
  {
   "id": "BOUNDARY:FROM EXIST MULTI MEDIA FILTERS",
   "type": "Boundary",
   "label": "FROM EXIST MULTI MEDIA FILTERS",
   "name": "FROM EXIST MULTI MEDIA FILTERS",
   "status": "existing",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "bbox": [
      0.03,
      0.31,
      0.09,
      0.327
     ],
     "source": "vision",
     "local_id": "B_MMF"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-209",
   "type": "Sheet",
   "label": "660-PI-209",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - Treated Water Discharge Pump Box",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 11,
    "drawing_number": "660-PI-209",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - Treated Water Discharge Pump Box",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": []
   },
   "provenance": []
  },
  {
   "id": "660-BX-002",
   "type": "Equipment",
   "label": "660-BX-002",
   "tag": "660-BX-002",
   "kind": "box",
   "name": "TREATED WATER DISCHARGE PUMP BOX",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-209",
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.195,
      0.29,
      0.315,
      0.375
     ],
     "source": "vision",
     "local_id": "660-BX-002"
    },
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.609,
      0.644,
      0.663,
      0.685
     ],
     "source": "vision",
     "local_id": "660-BX-002"
    }
   ]
  },
  {
   "id": "660-PP-018",
   "type": "Equipment",
   "label": "660-PP-018",
   "tag": "660-PP-018",
   "kind": "centrifugal_pump",
   "name": "Treated water discharge pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.418,
      0.265,
      0.433,
      0.285
     ],
     "source": "vision",
     "local_id": "660-PP-018"
    }
   ]
  },
  {
   "id": "660-PP-017",
   "type": "Equipment",
   "label": "660-PP-017",
   "tag": "660-PP-017",
   "kind": "centrifugal_pump",
   "name": "Treated water discharge pump",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.418,
      0.363,
      0.433,
      0.383
     ],
     "source": "vision",
     "local_id": "660-PP-017"
    }
   ]
  },
  {
   "id": "P11.V_O18",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.316,
      0.333,
      0.326,
      0.345
     ],
     "source": "vision",
     "local_id": "V_O18"
    }
   ]
  },
  {
   "id": "P11.V_O17",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.316,
      0.345,
      0.326,
      0.357
     ],
     "source": "vision",
     "local_id": "V_O17"
    }
   ]
  },
  {
   "id": "P11.V_BXD",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.316,
      0.357,
      0.326,
      0.37
     ],
     "source": "vision",
     "local_id": "V_BXD"
    }
   ]
  },
  {
   "id": "P11.V_SD18",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.385,
      0.28,
      0.395,
      0.295
     ],
     "source": "vision",
     "local_id": "V_SD18"
    }
   ]
  },
  {
   "id": "P11.V_SD17",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.385,
      0.378,
      0.395,
      0.393
     ],
     "source": "vision",
     "local_id": "V_SD17"
    }
   ]
  },
  {
   "id": "P11.R_S18",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.4,
      0.268,
      0.407,
      0.278
     ],
     "source": "vision",
     "local_id": "R_S18"
    }
   ]
  },
  {
   "id": "P11.R_S17",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.4,
      0.365,
      0.407,
      0.375
     ],
     "source": "vision",
     "local_id": "R_S17"
    }
   ]
  },
  {
   "id": "P11.R_D18",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.437,
      0.263,
      0.444,
      0.273
     ],
     "source": "vision",
     "local_id": "R_D18"
    }
   ]
  },
  {
   "id": "P11.R_D17",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.437,
      0.36,
      0.444,
      0.37
     ],
     "source": "vision",
     "local_id": "R_D17"
    }
   ]
  },
  {
   "id": "P11.V_VT18",
   "type": "Component",
   "label": "vent",
   "kind": "vent",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.46,
      0.245,
      0.47,
      0.26
     ],
     "source": "vision",
     "local_id": "V_VT18"
    }
   ]
  },
  {
   "id": "P11.V_DD18",
   "type": "Component",
   "label": "drain",
   "kind": "drain",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.452,
      0.27,
      0.462,
      0.29
     ],
     "source": "vision",
     "local_id": "V_DD18"
    }
   ]
  },
  {
   "id": "P11.V_VT17",
   "type": "Component",
   "label": "vent",
   "kind": "vent",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.46,
      0.343,
      0.47,
      0.358
     ],
     "source": "vision",
     "local_id": "V_VT17"
    }
   ]
  },
  {
   "id": "P11.V_DD17",
   "type": "Component",
   "label": "drain",
   "kind": "drain",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.452,
      0.368,
      0.462,
      0.388
     ],
     "source": "vision",
     "local_id": "V_DD17"
    }
   ]
  },
  {
   "id": "P11.V_D18",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.575,
      0.263,
      0.585,
      0.276
     ],
     "source": "vision",
     "local_id": "V_D18"
    }
   ]
  },
  {
   "id": "P11.V_D17",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.575,
      0.36,
      0.585,
      0.373
     ],
     "source": "vision",
     "local_id": "V_D17"
    }
   ]
  },
  {
   "id": "P11.V_1804",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.71,
      0.263,
      0.72,
      0.276
     ],
     "source": "vision",
     "local_id": "V_1804"
    }
   ]
  },
  {
   "id": "P11.V_1803",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.71,
      0.338,
      0.72,
      0.35
     ],
     "source": "vision",
     "local_id": "V_1803"
    }
   ]
  },
  {
   "id": "P11.V_1802",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.71,
      0.408,
      0.72,
      0.42
     ],
     "source": "vision",
     "local_id": "V_1802"
    }
   ]
  },
  {
   "id": "P11.V_1801",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.71,
      0.477,
      0.72,
      0.49
     ],
     "source": "vision",
     "local_id": "V_1801"
    }
   ]
  },
  {
   "id": "P11.V_1805",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.71,
      0.546,
      0.72,
      0.558
     ],
     "source": "vision",
     "local_id": "V_1805"
    }
   ]
  },
  {
   "id": "FE-1804",
   "type": "Instrument",
   "label": "FE-1804",
   "tag": "FE-1804",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-1804",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.24,
      0.74,
      0.258
     ],
     "source": "vision",
     "local_id": "FE-1804"
    }
   ]
  },
  {
   "id": "FIT-1804",
   "type": "Instrument",
   "label": "FIT-1804",
   "tag": "FIT-1804",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-1804"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.222,
      0.74,
      0.24
     ],
     "source": "vision",
     "local_id": "FIT-1804"
    }
   ]
  },
  {
   "id": "FE-1803",
   "type": "Instrument",
   "label": "FE-1803",
   "tag": "FE-1803",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-1803",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.315,
      0.74,
      0.333
     ],
     "source": "vision",
     "local_id": "FE-1803"
    }
   ]
  },
  {
   "id": "FIT-1803",
   "type": "Instrument",
   "label": "FIT-1803",
   "tag": "FIT-1803",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-1803"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.297,
      0.74,
      0.315
     ],
     "source": "vision",
     "local_id": "FIT-1803"
    }
   ]
  },
  {
   "id": "FE-1802",
   "type": "Instrument",
   "label": "FE-1802",
   "tag": "FE-1802",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-1802",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.385,
      0.74,
      0.402
     ],
     "source": "vision",
     "local_id": "FE-1802"
    }
   ]
  },
  {
   "id": "FIT-1802",
   "type": "Instrument",
   "label": "FIT-1802",
   "tag": "FIT-1802",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-1802"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.367,
      0.74,
      0.385
     ],
     "source": "vision",
     "local_id": "FIT-1802"
    }
   ]
  },
  {
   "id": "FE-1801",
   "type": "Instrument",
   "label": "FE-1801",
   "tag": "FE-1801",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-1801",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.454,
      0.74,
      0.472
     ],
     "source": "vision",
     "local_id": "FE-1801"
    }
   ]
  },
  {
   "id": "FIT-1801",
   "type": "Instrument",
   "label": "FIT-1801",
   "tag": "FIT-1801",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-1801"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.436,
      0.74,
      0.454
     ],
     "source": "vision",
     "local_id": "FIT-1801"
    }
   ]
  },
  {
   "id": "FE-1805",
   "type": "Instrument",
   "label": "FE-1805",
   "tag": "FE-1805",
   "kind": "element",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FE",
    "variable": "flow",
    "functions": [
     "primary element"
    ],
    "role": "element",
    "loop_key": "F-1805",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.523,
      0.74,
      0.541
     ],
     "source": "vision",
     "local_id": "FE-1805"
    }
   ]
  },
  {
   "id": "FIT-1805",
   "type": "Instrument",
   "label": "FIT-1805",
   "tag": "FIT-1805",
   "kind": "transmitter",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FIT",
    "variable": "flow",
    "functions": [
     "indicate",
     "transmit"
    ],
    "role": "transmitter",
    "loop_key": "F-1805"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.725,
      0.505,
      0.74,
      0.523
     ],
     "source": "vision",
     "local_id": "FIT-1805"
    }
   ]
  },
  {
   "id": "P11.OPC_IN",
   "type": "OffPageConnector",
   "label": "TW 660-TK-007",
   "name": "TW 660-TK-007",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "in",
    "other_drawing": "660-PI-208",
    "other_item": "660-TK-007",
    "line_number": "12\"-TW-660-031-PLA-NA",
    "linked_from": "P09.OPC_BX002"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.03,
      0.348,
      0.075,
      0.365
     ],
     "source": "vision",
     "local_id": "OPC_IN"
    }
   ]
  },
  {
   "id": "P11.OPC_650TK002",
   "type": "OffPageConnector",
   "label": "TREATED WATER INTERNAL RECLAIM WATER TANK 650-TK-002",
   "name": "TREATED WATER INTERNAL RECLAIM WATER TANK 650-TK-002",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "650-PI-002",
    "other_item": "650-TK-002",
    "line_number": "10\"-TW-660-044-CSG-NA"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.865,
      0.262,
      0.915,
      0.295
     ],
     "source": "vision",
     "local_id": "OPC_650TK002"
    }
   ]
  },
  {
   "id": "P11.OPC_600BX001",
   "type": "OffPageConnector",
   "label": "TREATED WATER CYANIDE RECOVERY THICKENER FEED BOX 600-BX-001",
   "name": "TREATED WATER CYANIDE RECOVERY THICKENER FEED BOX 600-BX-001",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "600-PI-001",
    "other_item": "600-BX-001",
    "line_number": "10\"-TW-660-037-CSG-NA"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.865,
      0.337,
      0.92,
      0.37
     ],
     "source": "vision",
     "local_id": "OPC_600BX001"
    }
   ]
  },
  {
   "id": "P11.OPC_BYPASS",
   "type": "OffPageConnector",
   "label": "TREATED WATER TRAIN A REACTION TANK 650-TK-001 (DISCHARGE BY-PASS)",
   "name": "TREATED WATER TRAIN A REACTION TANK 650-TK-001 (DISCHARGE BY-PASS)",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-001",
    "other_item": "650-TK-001",
    "line_number": "8\"-TW-660-038-PEA11-NA"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.865,
      0.476,
      0.915,
      0.51
     ],
     "source": "vision",
     "local_id": "OPC_BYPASS"
    }
   ]
  },
  {
   "id": "P11.OPC_050BX001",
   "type": "OffPageConnector",
   "label": "TREATED WATER 19 POND FLOW DISTRIBUTION BOX 050-BX-001",
   "name": "TREATED WATER 19 POND FLOW DISTRIBUTION BOX 050-BX-001",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "050-PI-004",
    "other_item": "050-BX-001",
    "line_number": "10\"-TW-660-045-PEA11-NA"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.865,
      0.546,
      0.92,
      0.58
     ],
     "source": "vision",
     "local_id": "OPC_050BX001"
    }
   ]
  },
  {
   "id": "BOUNDARY:TREATED WATER NPDES APPROVED DISCHARGE",
   "type": "Boundary",
   "label": "TREATED WATER NPDES APPROVED DISCHARGE",
   "name": "TREATED WATER NPDES APPROVED DISCHARGE",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "sink"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "bbox": [
      0.865,
      0.405,
      0.915,
      0.43
     ],
     "source": "vision",
     "local_id": "B_NPDES"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-210",
   "type": "Sheet",
   "label": "660-PI-210",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - Oxidant Dosing, Ferric Chloride Dosing",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 12,
    "drawing_number": "660-PI-210",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - Oxidant Dosing, Ferric Chloride Dosing",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [
     "Two identical metering-pump skids (dashed boundaries); instrument and relief tags are repeated on both skids",
     "Existing coagulant dosing equipment"
    ],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": [
     "Pump suction/discharge drain valves on each pump are drawn but not modelled individually (identical on all four pumps)"
    ]
   },
   "provenance": []
  },
  {
   "id": "P12.OXIDANT_TOTE",
   "type": "Equipment",
   "label": "OXIDANT tote",
   "kind": "tank",
   "name": "OXIDANT tote",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.04,
      0.37,
      0.105,
      0.455
     ],
     "source": "vision",
     "local_id": "OXIDANT_TOTE"
    }
   ]
  },
  {
   "id": "660-PP-201",
   "type": "Equipment",
   "label": "660-PP-201",
   "tag": "660-PP-201",
   "kind": "metering_pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.395,
      0.23,
      0.41,
      0.25
     ],
     "source": "vision",
     "local_id": "660-PP-201"
    }
   ]
  },
  {
   "id": "660-PP-202",
   "type": "Equipment",
   "label": "660-PP-202",
   "tag": "660-PP-202",
   "kind": "metering_pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.395,
      0.345,
      0.41,
      0.365
     ],
     "source": "vision",
     "local_id": "660-PP-202"
    }
   ]
  },
  {
   "id": "P12.FECL3_TOTE",
   "type": "Equipment",
   "label": "FeCl3 TOTE",
   "kind": "tank",
   "name": "FeCl3 TOTE",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.04,
      0.77,
      0.105,
      0.855
     ],
     "source": "vision",
     "local_id": "FECL3_TOTE"
    }
   ]
  },
  {
   "id": "660-PP-019",
   "type": "Equipment",
   "label": "660-PP-019",
   "tag": "660-PP-019",
   "kind": "metering_pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.395,
      0.63,
      0.41,
      0.65
     ],
     "source": "vision",
     "local_id": "660-PP-019"
    }
   ]
  },
  {
   "id": "660-PP-020",
   "type": "Equipment",
   "label": "660-PP-020",
   "tag": "660-PP-020",
   "kind": "metering_pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.395,
      0.745,
      0.41,
      0.765
     ],
     "source": "vision",
     "local_id": "660-PP-020"
    }
   ]
  },
  {
   "id": "P12.OX_V_TO",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.25,
      0.352,
      0.26,
      0.365
     ],
     "source": "vision",
     "local_id": "OX_V_TO"
    }
   ]
  },
  {
   "id": "P12.OX_STR",
   "type": "Component",
   "label": "strainer",
   "kind": "strainer",
   "dexpi_class": "Strainer",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.27,
      0.352,
      0.285,
      0.37
     ],
     "source": "vision",
     "local_id": "OX_STR"
    }
   ]
  },
  {
   "id": "P12.OX_V_CAL",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.293,
      0.195,
      0.303,
      0.21
     ],
     "source": "vision",
     "local_id": "OX_V_CAL"
    }
   ]
  },
  {
   "id": "P12.OX_CAL",
   "type": "Component",
   "label": "Calibration column",
   "kind": "other",
   "name": "Calibration column",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.295,
      0.14,
      0.302,
      0.17
     ],
     "source": "vision",
     "local_id": "OX_CAL"
    }
   ]
  },
  {
   "id": "P12.OX_V_SA",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.315,
      0.235,
      0.325,
      0.248
     ],
     "source": "vision",
     "local_id": "OX_V_SA"
    }
   ]
  },
  {
   "id": "P12.OX_V_SB",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.315,
      0.35,
      0.325,
      0.363
     ],
     "source": "vision",
     "local_id": "OX_V_SB"
    }
   ]
  },
  {
   "id": "P12.OX_V_DA",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.485,
      0.235,
      0.495,
      0.248
     ],
     "source": "vision",
     "local_id": "OX_V_DA"
    }
   ]
  },
  {
   "id": "P12.OX_V_DB",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.485,
      0.35,
      0.495,
      0.363
     ],
     "source": "vision",
     "local_id": "OX_V_DB"
    }
   ]
  },
  {
   "id": "PSV-1202",
   "type": "Component",
   "label": "PSV-1202",
   "tag": "PSV-1202",
   "kind": "relief_valve",
   "dexpi_class": "SafetyValveOrFitting",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "isa_letters": "PSV",
    "variable": "pressure",
    "role": "relief_device",
    "loop_key": "P-1202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.435,
      0.155,
      0.46,
      0.18
     ],
     "source": "vision",
     "local_id": "OX_PSV-1202"
    }
   ]
  },
  {
   "id": "PSV-1201",
   "type": "Component",
   "label": "PSV-1201",
   "tag": "PSV-1201",
   "kind": "relief_valve",
   "dexpi_class": "SafetyValveOrFitting",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "isa_letters": "PSV",
    "variable": "pressure",
    "role": "relief_device",
    "loop_key": "P-1201"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.435,
      0.28,
      0.46,
      0.305
     ],
     "source": "vision",
     "local_id": "OX_PSV-1201"
    }
   ]
  },
  {
   "id": "PRV-1202",
   "type": "Component",
   "label": "PRV-1202",
   "tag": "PRV-1202",
   "kind": "pressure_regulator",
   "name": "Back-pressure valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "actuator": "self"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.595,
      0.195,
      0.615,
      0.25
     ],
     "source": "vision",
     "local_id": "OX_PRV-1202"
    }
   ]
  },
  {
   "id": "P12.OX_V_OUT",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.628,
      0.235,
      0.638,
      0.248
     ],
     "source": "vision",
     "local_id": "OX_V_OUT"
    }
   ]
  },
  {
   "id": "P12.FE_V_TO",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.25,
      0.752,
      0.26,
      0.765
     ],
     "source": "vision",
     "local_id": "FE_V_TO"
    }
   ]
  },
  {
   "id": "P12.FE_STR",
   "type": "Component",
   "label": "strainer",
   "kind": "strainer",
   "dexpi_class": "Strainer",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.27,
      0.752,
      0.285,
      0.77
     ],
     "source": "vision",
     "local_id": "FE_STR"
    }
   ]
  },
  {
   "id": "P12.FE_V_CAL",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.293,
      0.595,
      0.303,
      0.61
     ],
     "source": "vision",
     "local_id": "FE_V_CAL"
    }
   ]
  },
  {
   "id": "P12.FE_CAL",
   "type": "Component",
   "label": "Calibration column",
   "kind": "other",
   "name": "Calibration column",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.295,
      0.54,
      0.302,
      0.57
     ],
     "source": "vision",
     "local_id": "FE_CAL"
    }
   ]
  },
  {
   "id": "P12.FE_V_SA",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.315,
      0.635,
      0.325,
      0.648
     ],
     "source": "vision",
     "local_id": "FE_V_SA"
    }
   ]
  },
  {
   "id": "P12.FE_V_SB",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.315,
      0.75,
      0.325,
      0.763
     ],
     "source": "vision",
     "local_id": "FE_V_SB"
    }
   ]
  },
  {
   "id": "P12.FE_V_DA",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.485,
      0.635,
      0.495,
      0.648
     ],
     "source": "vision",
     "local_id": "FE_V_DA"
    }
   ]
  },
  {
   "id": "P12.FE_V_DB",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.485,
      0.75,
      0.495,
      0.763
     ],
     "source": "vision",
     "local_id": "FE_V_DB"
    }
   ]
  },
  {
   "id": "PSV-1202#2",
   "type": "Component",
   "label": "PSV-1202",
   "tag": "PSV-1202",
   "kind": "relief_valve",
   "dexpi_class": "SafetyValveOrFitting",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "isa_letters": "PSV",
    "variable": "pressure",
    "role": "relief_device",
    "loop_key": "P-1202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.435,
      0.555,
      0.46,
      0.58
     ],
     "source": "vision",
     "local_id": "FE_PSV-1202"
    }
   ]
  },
  {
   "id": "PSV-1201#2",
   "type": "Component",
   "label": "PSV-1201",
   "tag": "PSV-1201",
   "kind": "relief_valve",
   "dexpi_class": "SafetyValveOrFitting",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "isa_letters": "PSV",
    "variable": "pressure",
    "role": "relief_device",
    "loop_key": "P-1201"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.435,
      0.68,
      0.46,
      0.705
     ],
     "source": "vision",
     "local_id": "FE_PSV-1201"
    }
   ]
  },
  {
   "id": "PRV-1202#2",
   "type": "Component",
   "label": "PRV-1202",
   "tag": "PRV-1202",
   "kind": "pressure_regulator",
   "name": "Back-pressure valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "actuator": "self"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.595,
      0.595,
      0.615,
      0.65
     ],
     "source": "vision",
     "local_id": "FE_PRV-1202"
    }
   ]
  },
  {
   "id": "P12.FE_V_OUT",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.628,
      0.635,
      0.638,
      0.648
     ],
     "source": "vision",
     "local_id": "FE_V_OUT"
    }
   ]
  },
  {
   "id": "P12.TIE02",
   "type": "Component",
   "label": "Tie-in TIE-02",
   "kind": "other",
   "name": "Tie-in TIE-02",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.85,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.73,
      0.63,
      0.75,
      0.66
     ],
     "source": "vision",
     "local_id": "TIE02"
    }
   ]
  },
  {
   "id": "PI-1202",
   "type": "Instrument",
   "label": "PI-1202",
   "tag": "PI-1202",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-1202"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.545,
      0.155,
      0.56,
      0.175
     ],
     "source": "vision",
     "local_id": "OX_PI-1202"
    }
   ]
  },
  {
   "id": "PI-1202#2",
   "type": "Instrument",
   "label": "PI-1202#2",
   "tag": "PI-1202",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-1202#2"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.545,
      0.555,
      0.56,
      0.575
     ],
     "source": "vision",
     "local_id": "FE_PI-1202"
    }
   ]
  },
  {
   "id": "P12.OPC_OX",
   "type": "OffPageConnector",
   "label": "CH 660-TK-001 (oxidant)",
   "name": "CH 660-TK-001 (oxidant)",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-200",
    "other_item": "660-TK-001",
    "line_number": "1/2\"-CH-660-200-PE-NA",
    "linked_to": "P02.OPC_NAOCL"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.865,
      0.235,
      0.92,
      0.25
     ],
     "source": "vision",
     "local_id": "OPC_OX"
    }
   ]
  },
  {
   "id": "P12.OPC_FE",
   "type": "OffPageConnector",
   "label": "CH 660-TK-001 (ferric chloride)",
   "name": "CH 660-TK-001 (ferric chloride)",
   "sheets": [
    "SHEET:660-PI-210"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-200",
    "other_item": "660-TK-001",
    "line_number": "1/2\"-CH-660-201-PE-NA",
    "linked_to": "P02.OPC_FERRIC"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-210",
     "page": 12,
     "bbox": [
      0.865,
      0.635,
      0.92,
      0.65
     ],
     "source": "vision",
     "local_id": "OPC_FE"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-211",
   "type": "Sheet",
   "label": "660-PI-211",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - TMT 15 Dosing, Polymer Dosing",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 13,
    "drawing_number": "660-PI-211",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - TMT 15 Dosing, Polymer Dosing",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": [
     "In-line device on polymer solution outlet drawn as a box with a zig-zag (static mixer or strainer?)",
     "Pump suction/discharge drain valves on TMT pumps not modelled individually"
    ]
   },
   "provenance": []
  },
  {
   "id": "P13.TMT_TOTE",
   "type": "Equipment",
   "label": "TMT 15 tote",
   "kind": "tank",
   "name": "TMT 15 tote",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.04,
      0.37,
      0.105,
      0.455
     ],
     "source": "vision",
     "local_id": "TMT_TOTE"
    }
   ]
  },
  {
   "id": "660-PI-021@660-PI-211",
   "type": "Equipment",
   "label": "660-PI-021",
   "tag": "660-PI-021",
   "kind": "metering_pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.85,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.395,
      0.23,
      0.41,
      0.25
     ],
     "source": "vision",
     "local_id": "660-PI-021"
    }
   ]
  },
  {
   "id": "660-PI-022@660-PI-211",
   "type": "Equipment",
   "label": "660-PI-022",
   "tag": "660-PI-022",
   "kind": "metering_pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.85,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.395,
      0.345,
      0.41,
      0.365
     ],
     "source": "vision",
     "local_id": "660-PI-022"
    }
   ]
  },
  {
   "id": "P13.POLY_TOTE",
   "type": "Equipment",
   "label": "OXIDANT TOTE",
   "kind": "tank",
   "name": "OXIDANT TOTE",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.04,
      0.705,
      0.105,
      0.79
     ],
     "source": "vision",
     "local_id": "POLY_TOTE"
    }
   ]
  },
  {
   "id": "P13.POLY_PUMP",
   "type": "Equipment",
   "label": "Polymer feed pump (untagged)",
   "kind": "metering_pump",
   "name": "Polymer feed pump (untagged)",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.325,
      0.69,
      0.338,
      0.71
     ],
     "source": "vision",
     "local_id": "POLY_PUMP"
    }
   ]
  },
  {
   "id": "P13.POLY_TANK",
   "type": "Equipment",
   "label": "Polymer make-down tank (untagged)",
   "kind": "agitated_tank",
   "name": "Polymer make-down tank (untagged)",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.49,
      0.73,
      0.6,
      0.83
     ],
     "source": "vision",
     "local_id": "POLY_TANK"
    }
   ]
  },
  {
   "id": "P13.TM_V_TO",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.25,
      0.352,
      0.26,
      0.365
     ],
     "source": "vision",
     "local_id": "TM_V_TO"
    }
   ]
  },
  {
   "id": "P13.TM_STR",
   "type": "Component",
   "label": "strainer",
   "kind": "strainer",
   "dexpi_class": "Strainer",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.27,
      0.352,
      0.285,
      0.37
     ],
     "source": "vision",
     "local_id": "TM_STR"
    }
   ]
  },
  {
   "id": "P13.TM_V_CAL",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.293,
      0.195,
      0.303,
      0.21
     ],
     "source": "vision",
     "local_id": "TM_V_CAL"
    }
   ]
  },
  {
   "id": "P13.TM_CAL",
   "type": "Component",
   "label": "Calibration column",
   "kind": "other",
   "name": "Calibration column",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.295,
      0.14,
      0.302,
      0.17
     ],
     "source": "vision",
     "local_id": "TM_CAL"
    }
   ]
  },
  {
   "id": "P13.TM_V_SA",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.315,
      0.235,
      0.325,
      0.248
     ],
     "source": "vision",
     "local_id": "TM_V_SA"
    }
   ]
  },
  {
   "id": "P13.TM_V_SB",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.315,
      0.35,
      0.325,
      0.363
     ],
     "source": "vision",
     "local_id": "TM_V_SB"
    }
   ]
  },
  {
   "id": "P13.TM_V_DA",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.485,
      0.235,
      0.495,
      0.248
     ],
     "source": "vision",
     "local_id": "TM_V_DA"
    }
   ]
  },
  {
   "id": "P13.TM_V_DB",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.485,
      0.35,
      0.495,
      0.363
     ],
     "source": "vision",
     "local_id": "TM_V_DB"
    }
   ]
  },
  {
   "id": "PSV-1301",
   "type": "Component",
   "label": "PSV-1301",
   "tag": "PSV-1301",
   "kind": "relief_valve",
   "dexpi_class": "SafetyValveOrFitting",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "isa_letters": "PSV",
    "variable": "pressure",
    "role": "relief_device",
    "loop_key": "P-1301"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.435,
      0.155,
      0.46,
      0.18
     ],
     "source": "vision",
     "local_id": "PSV-1301"
    }
   ]
  },
  {
   "id": "PSV-1302",
   "type": "Component",
   "label": "PSV-1302",
   "tag": "PSV-1302",
   "kind": "relief_valve",
   "dexpi_class": "SafetyValveOrFitting",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "isa_letters": "PSV",
    "variable": "pressure",
    "role": "relief_device",
    "loop_key": "P-1302"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.435,
      0.28,
      0.46,
      0.305
     ],
     "source": "vision",
     "local_id": "PSV-1302"
    }
   ]
  },
  {
   "id": "PRV-1301",
   "type": "Component",
   "label": "PRV-1301",
   "tag": "PRV-1301",
   "kind": "pressure_regulator",
   "name": "Back-pressure valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "actuator": "self"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.595,
      0.195,
      0.615,
      0.25
     ],
     "source": "vision",
     "local_id": "PRV-1301"
    }
   ]
  },
  {
   "id": "P13.TM_V_OUT",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.628,
      0.235,
      0.638,
      0.248
     ],
     "source": "vision",
     "local_id": "TM_V_OUT"
    }
   ]
  },
  {
   "id": "P13.TM_V_RET",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.628,
      0.13,
      0.638,
      0.143
     ],
     "source": "vision",
     "local_id": "TM_V_RET"
    }
   ]
  },
  {
   "id": "P13.PO_V_TO",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.25,
      0.69,
      0.26,
      0.705
     ],
     "source": "vision",
     "local_id": "PO_V_TO"
    }
   ]
  },
  {
   "id": "P13.PO_V_CAL",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.268,
      0.665,
      0.278,
      0.68
     ],
     "source": "vision",
     "local_id": "PO_V_CAL"
    }
   ]
  },
  {
   "id": "P13.PO_CAL",
   "type": "Component",
   "label": "Calibration column",
   "kind": "other",
   "name": "Calibration column",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.27,
      0.635,
      0.277,
      0.66
     ],
     "source": "vision",
     "local_id": "PO_CAL"
    }
   ]
  },
  {
   "id": "P13.PO_FLEX",
   "type": "Component",
   "label": "flexible hose",
   "kind": "flexible_hose",
   "dexpi_class": "Hose",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.6,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.375,
      0.69,
      0.395,
      0.705
     ],
     "source": "vision",
     "local_id": "PO_FLEX"
    }
   ]
  },
  {
   "id": "XV-1601",
   "type": "Component",
   "label": "XV-1601",
   "tag": "XV-1601",
   "kind": "solenoid_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "actuator": "solenoid",
    "isa_letters": "XV",
    "variable": "unclassified",
    "role": "final_element",
    "loop_key": "X-1601"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.296,
      0.56,
      0.31,
      0.6
     ],
     "source": "vision",
     "local_id": "XV-1601"
    }
   ]
  },
  {
   "id": "P13.PO_RED",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.378,
      0.6,
      0.385,
      0.61
     ],
     "source": "vision",
     "local_id": "PO_RED"
    }
   ]
  },
  {
   "id": "P13.PO_GLB",
   "type": "Component",
   "label": "globe valve",
   "kind": "globe_valve",
   "dexpi_class": "GlobeValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.405,
      0.6,
      0.418,
      0.613
     ],
     "source": "vision",
     "local_id": "PO_GLB"
    }
   ]
  },
  {
   "id": "P13.PO_DEV",
   "type": "Component",
   "label": "In-line device drawn as box with zig-zag",
   "kind": "other",
   "name": "In-line device drawn as box with zig-zag",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.5,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.6,
      0.6,
      0.625,
      0.61
     ],
     "source": "vision",
     "local_id": "PO_DEV"
    }
   ]
  },
  {
   "id": "P13.PO_V_OUT",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.632,
      0.598,
      0.642,
      0.612
     ],
     "source": "vision",
     "local_id": "PO_V_OUT"
    }
   ]
  },
  {
   "id": "P13.PO_V_DR",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.61,
      0.795,
      0.62,
      0.808
     ],
     "source": "vision",
     "local_id": "PO_V_DR"
    }
   ]
  },
  {
   "id": "PI-1301",
   "type": "Instrument",
   "label": "PI-1301",
   "tag": "PI-1301",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-1301"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.545,
      0.155,
      0.56,
      0.175
     ],
     "source": "vision",
     "local_id": "PI-1301"
    }
   ]
  },
  {
   "id": "FI-1601",
   "type": "Instrument",
   "label": "FI-1601",
   "tag": "FI-1601",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FI",
    "variable": "flow",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "F-1601",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.46,
      0.6,
      0.478,
      0.615
     ],
     "source": "vision",
     "local_id": "FI-1601"
    }
   ]
  },
  {
   "id": "FSH-1601",
   "type": "Instrument",
   "label": "FSH-1601",
   "tag": "FSH-1601",
   "kind": "switch",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FSH",
    "variable": "flow",
    "functions": [
     "switch",
     "high"
    ],
    "role": "switch",
    "loop_key": "F-1601"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.497,
      0.575,
      0.51,
      0.595
     ],
     "source": "vision",
     "local_id": "FSH-1601"
    }
   ]
  },
  {
   "id": "PI-1601",
   "type": "Instrument",
   "label": "PI-1601",
   "tag": "PI-1601",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-1601"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.587,
      0.575,
      0.6,
      0.595
     ],
     "source": "vision",
     "local_id": "PI-1601"
    }
   ]
  },
  {
   "id": "P13.OPC_TMT",
   "type": "OffPageConnector",
   "label": "CH 660-TK-003 (TMT-15)",
   "name": "CH 660-TK-003 (TMT-15)",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-202",
    "other_item": "660-TK-003",
    "line_number": "1/2\"-CO-660-011-PLB-ET",
    "linked_to": "P04.OPC_TMT"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.865,
      0.235,
      0.92,
      0.25
     ],
     "source": "vision",
     "local_id": "OPC_TMT"
    }
   ]
  },
  {
   "id": "P13.OPC_POL",
   "type": "OffPageConnector",
   "label": "CH 660-EQ-002 (polymer)",
   "name": "CH 660-EQ-002 (polymer)",
   "sheets": [
    "SHEET:660-PI-211"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-203",
    "other_item": "660-EQ-002",
    "line_number": "1/2\"-FC-660-013-PLB-ET",
    "linked_to": "P05.OPC_POL"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-211",
     "page": 13,
     "bbox": [
      0.865,
      0.6,
      0.92,
      0.615
     ],
     "source": "vision",
     "local_id": "OPC_POL"
    }
   ]
  },
  {
   "id": "SHEET:660-PI-212",
   "type": "Sheet",
   "label": "660-PI-212",
   "name": "Phase 0 1200 GPM Water Treatment P&ID - SBS Dosing, Sulfuric Acid Dosing",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 14,
    "drawing_number": "660-PI-212",
    "title": "Phase 0 1200 GPM Water Treatment P&ID - SBS Dosing, Sulfuric Acid Dosing",
    "revision": "0",
    "drawing_type": "pid",
    "issue_status": null,
    "notes": [],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r1c4",
     "r2c1",
     "r2c2",
     "r2c3",
     "r2c4",
     "r3c1",
     "r3c2",
     "r3c3",
     "r3c4"
    ],
    "unreadable": [
     "In-line device on SBS solution outlet drawn as a box with a zig-zag (static mixer or strainer?)"
    ]
   },
   "provenance": []
  },
  {
   "id": "P14.SBS_TOTE",
   "type": "Equipment",
   "label": "SBS TOTE",
   "kind": "tank",
   "name": "SBS TOTE",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.04,
      0.255,
      0.105,
      0.34
     ],
     "source": "vision",
     "local_id": "SBS_TOTE"
    }
   ]
  },
  {
   "id": "P14.SBS_PUMP",
   "type": "Equipment",
   "label": "SBS feed pump (untagged)",
   "kind": "metering_pump",
   "name": "SBS feed pump (untagged)",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.325,
      0.24,
      0.338,
      0.26
     ],
     "source": "vision",
     "local_id": "SBS_PUMP"
    }
   ]
  },
  {
   "id": "P14.SBS_TANK",
   "type": "Equipment",
   "label": "SBS make-down tank (untagged)",
   "kind": "agitated_tank",
   "name": "SBS make-down tank (untagged)",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.49,
      0.28,
      0.6,
      0.375
     ],
     "source": "vision",
     "local_id": "SBS_TANK"
    }
   ]
  },
  {
   "id": "P14.H2SO4_TOTE",
   "type": "Equipment",
   "label": "H2SO4 tote",
   "kind": "tank",
   "name": "H2SO4 tote",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.04,
      0.77,
      0.105,
      0.855
     ],
     "source": "vision",
     "local_id": "H2SO4_TOTE"
    }
   ]
  },
  {
   "id": "660-PI-021@660-PI-212",
   "type": "Equipment",
   "label": "660-PI-021",
   "tag": "660-PI-021",
   "kind": "metering_pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.85,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.395,
      0.63,
      0.41,
      0.65
     ],
     "source": "vision",
     "local_id": "660-PI-021"
    }
   ]
  },
  {
   "id": "660-PI-022@660-PI-212",
   "type": "Equipment",
   "label": "660-PI-022",
   "tag": "660-PI-022",
   "kind": "metering_pump",
   "dexpi_class": "ReciprocatingPump",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.85,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.395,
      0.745,
      0.41,
      0.765
     ],
     "source": "vision",
     "local_id": "660-PI-022"
    }
   ]
  },
  {
   "id": "P14.SB_V_TO",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.25,
      0.24,
      0.26,
      0.255
     ],
     "source": "vision",
     "local_id": "SB_V_TO"
    }
   ]
  },
  {
   "id": "P14.SB_V_CAL",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.268,
      0.215,
      0.278,
      0.23
     ],
     "source": "vision",
     "local_id": "SB_V_CAL"
    }
   ]
  },
  {
   "id": "P14.SB_CAL",
   "type": "Component",
   "label": "Calibration column",
   "kind": "other",
   "name": "Calibration column",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.27,
      0.19,
      0.277,
      0.21
     ],
     "source": "vision",
     "local_id": "SB_CAL"
    }
   ]
  },
  {
   "id": "P14.SB_FLEX",
   "type": "Component",
   "label": "flexible hose",
   "kind": "flexible_hose",
   "dexpi_class": "Hose",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.6,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.375,
      0.24,
      0.395,
      0.255
     ],
     "source": "vision",
     "local_id": "SB_FLEX"
    }
   ]
  },
  {
   "id": "P14.SB_V_DR",
   "type": "Component",
   "label": "manual valve",
   "kind": "manual_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.7,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.462,
      0.245,
      0.472,
      0.275
     ],
     "source": "vision",
     "local_id": "SB_V_DR"
    }
   ]
  },
  {
   "id": "XV-1401",
   "type": "Component",
   "label": "XV-1401",
   "tag": "XV-1401",
   "kind": "solenoid_valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "actuator": "solenoid",
    "isa_letters": "XV",
    "variable": "unclassified",
    "role": "final_element",
    "loop_key": "X-1401"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.296,
      0.115,
      0.31,
      0.17
     ],
     "source": "vision",
     "local_id": "XV-1401"
    }
   ]
  },
  {
   "id": "P14.SB_RED",
   "type": "Component",
   "label": "reducer",
   "kind": "reducer",
   "dexpi_class": "PipeReducer",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.378,
      0.16,
      0.385,
      0.17
     ],
     "source": "vision",
     "local_id": "SB_RED"
    }
   ]
  },
  {
   "id": "P14.SB_GLB",
   "type": "Component",
   "label": "globe valve",
   "kind": "globe_valve",
   "dexpi_class": "GlobeValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.405,
      0.16,
      0.418,
      0.173
     ],
     "source": "vision",
     "local_id": "SB_GLB"
    }
   ]
  },
  {
   "id": "P14.SB_DEV",
   "type": "Component",
   "label": "In-line device drawn as box with zig-zag",
   "kind": "other",
   "name": "In-line device drawn as box with zig-zag",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.5,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.6,
      0.16,
      0.625,
      0.17
     ],
     "source": "vision",
     "local_id": "SB_DEV"
    }
   ]
  },
  {
   "id": "P14.SB_V_OUT",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.632,
      0.158,
      0.642,
      0.172
     ],
     "source": "vision",
     "local_id": "SB_V_OUT"
    }
   ]
  },
  {
   "id": "P14.TIE03",
   "type": "Component",
   "label": "Tie-in TIE-03",
   "kind": "other",
   "name": "Tie-in TIE-03",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.85,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.73,
      0.13,
      0.75,
      0.17
     ],
     "source": "vision",
     "local_id": "TIE03"
    }
   ]
  },
  {
   "id": "P14.SB_V_TDR",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.61,
      0.35,
      0.62,
      0.362
     ],
     "source": "vision",
     "local_id": "SB_V_TDR"
    }
   ]
  },
  {
   "id": "P14.SA_V_TO",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.25,
      0.752,
      0.26,
      0.765
     ],
     "source": "vision",
     "local_id": "SA_V_TO"
    }
   ]
  },
  {
   "id": "P14.SA_STR",
   "type": "Component",
   "label": "strainer",
   "kind": "strainer",
   "dexpi_class": "Strainer",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.75,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.27,
      0.752,
      0.285,
      0.77
     ],
     "source": "vision",
     "local_id": "SA_STR"
    }
   ]
  },
  {
   "id": "P14.SA_V_CAL",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.293,
      0.595,
      0.303,
      0.61
     ],
     "source": "vision",
     "local_id": "SA_V_CAL"
    }
   ]
  },
  {
   "id": "P14.SA_CAL",
   "type": "Component",
   "label": "Calibration column",
   "kind": "other",
   "name": "Calibration column",
   "dexpi_class": "PipingComponent",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.295,
      0.54,
      0.302,
      0.57
     ],
     "source": "vision",
     "local_id": "SA_CAL"
    }
   ]
  },
  {
   "id": "P14.SA_V_SA",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.315,
      0.635,
      0.325,
      0.648
     ],
     "source": "vision",
     "local_id": "SA_V_SA"
    }
   ]
  },
  {
   "id": "P14.SA_V_SB",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.315,
      0.75,
      0.325,
      0.763
     ],
     "source": "vision",
     "local_id": "SA_V_SB"
    }
   ]
  },
  {
   "id": "P14.SA_V_DA",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.485,
      0.635,
      0.495,
      0.648
     ],
     "source": "vision",
     "local_id": "SA_V_DA"
    }
   ]
  },
  {
   "id": "P14.SA_V_DB",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.485,
      0.75,
      0.495,
      0.763
     ],
     "source": "vision",
     "local_id": "SA_V_DB"
    }
   ]
  },
  {
   "id": "PSV-1702",
   "type": "Component",
   "label": "PSV-1702",
   "tag": "PSV-1702",
   "kind": "relief_valve",
   "dexpi_class": "SafetyValveOrFitting",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "isa_letters": "PSV",
    "variable": "pressure",
    "role": "relief_device",
    "loop_key": "P-1702"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.435,
      0.555,
      0.46,
      0.58
     ],
     "source": "vision",
     "local_id": "PSV-1702"
    }
   ]
  },
  {
   "id": "PSV-1701",
   "type": "Component",
   "label": "PSV-1701",
   "tag": "PSV-1701",
   "kind": "relief_valve",
   "dexpi_class": "SafetyValveOrFitting",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "isa_letters": "PSV",
    "variable": "pressure",
    "role": "relief_device",
    "loop_key": "P-1701"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.435,
      0.68,
      0.46,
      0.705
     ],
     "source": "vision",
     "local_id": "PSV-1701"
    }
   ]
  },
  {
   "id": "PRV-1702",
   "type": "Component",
   "label": "PRV-1702",
   "tag": "PRV-1702",
   "kind": "pressure_regulator",
   "name": "Back-pressure valve",
   "dexpi_class": "OperatedValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "actuator": "self"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.595,
      0.595,
      0.615,
      0.65
     ],
     "source": "vision",
     "local_id": "PRV-1702"
    }
   ]
  },
  {
   "id": "P14.SA_V_OUT",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.628,
      0.635,
      0.638,
      0.648
     ],
     "source": "vision",
     "local_id": "SA_V_OUT"
    }
   ]
  },
  {
   "id": "P14.SA_V_RET",
   "type": "Component",
   "label": "ball valve",
   "kind": "ball_valve",
   "dexpi_class": "BallValve",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.8,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.628,
      0.53,
      0.638,
      0.543
     ],
     "source": "vision",
     "local_id": "SA_V_RET"
    }
   ]
  },
  {
   "id": "FI-1401",
   "type": "Instrument",
   "label": "FI-1401",
   "tag": "FI-1401",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FI",
    "variable": "flow",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "F-1401",
    "inline": true
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.46,
      0.16,
      0.478,
      0.175
     ],
     "source": "vision",
     "local_id": "FI-1401"
    }
   ]
  },
  {
   "id": "FSH-1401",
   "type": "Instrument",
   "label": "FSH-1401",
   "tag": "FSH-1401",
   "kind": "switch",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "FSH",
    "variable": "flow",
    "functions": [
     "switch",
     "high"
    ],
    "role": "switch",
    "loop_key": "F-1401"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.497,
      0.135,
      0.51,
      0.155
     ],
     "source": "vision",
     "local_id": "FSH-1401"
    }
   ]
  },
  {
   "id": "PI-1401",
   "type": "Instrument",
   "label": "PI-1401",
   "tag": "PI-1401",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-1401"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.587,
      0.135,
      0.6,
      0.155
     ],
     "source": "vision",
     "local_id": "PI-1401"
    }
   ]
  },
  {
   "id": "PI-1702",
   "type": "Instrument",
   "label": "PI-1702",
   "tag": "PI-1702",
   "kind": "indicator",
   "dexpi_class": "ProcessInstrumentationFunction",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "location": "field",
    "isa_letters": "PI",
    "variable": "pressure",
    "functions": [
     "indicate"
    ],
    "role": "indicator",
    "loop_key": "P-1702"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.545,
      0.555,
      0.56,
      0.575
     ],
     "source": "vision",
     "local_id": "PI-1702"
    }
   ]
  },
  {
   "id": "P14.OPC_SBS",
   "type": "OffPageConnector",
   "label": "CH 660-TK-004 (SBS)",
   "name": "CH 660-TK-004 (SBS)",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-204",
    "other_item": "660-TK-004",
    "line_number": "1/2\"-CH-660-202-PE-NA",
    "linked_to": "P06.OPC_SBS"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.865,
      0.158,
      0.92,
      0.172
     ],
     "source": "vision",
     "local_id": "OPC_SBS"
    }
   ]
  },
  {
   "id": "P14.OPC_SA",
   "type": "OffPageConnector",
   "label": "CH 660-TK-007 (sulfuric acid)",
   "name": "CH 660-TK-007 (sulfuric acid)",
   "sheets": [
    "SHEET:660-PI-212"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "out",
    "other_drawing": "660-PI-207",
    "other_item": "660-TK-007",
    "line_number": "1/2\"-CO-660-108-PLB-ET",
    "linked_to": "P09.OPC_PH"
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-212",
     "page": 14,
     "bbox": [
      0.865,
      0.635,
      0.92,
      0.65
     ],
     "source": "vision",
     "local_id": "OPC_SA"
    }
   ]
  },
  {
   "id": "SHEET:G-200",
   "type": "Sheet",
   "label": "G-200",
   "name": "Phase 0 1200 GPM Water Treatment Process Flow Diagram",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 1.0,
   "attributes": {
    "page": 1,
    "drawing_number": "G-200",
    "title": "Phase 0 1200 GPM Water Treatment Process Flow Diagram",
    "revision": "0",
    "drawing_type": "pfd",
    "issue_status": null,
    "notes": [
     "Haile Gold Project WTP Expansion, issued for construction 08/05/20",
     "Pumps on this PFD are untagged; see P&IDs for tagged pumps"
    ],
    "tiles_reviewed": [
     "r1c1",
     "r1c2",
     "r1c3",
     "r2c1",
     "r2c2",
     "r2c3",
     "r3c1",
     "r3c2",
     "r3c3"
    ],
    "unreadable": []
   },
   "provenance": []
  },
  {
   "id": "P01.PU1",
   "type": "Equipment",
   "label": "Feed pump (untagged on PFD)",
   "kind": "centrifugal_pump",
   "name": "Feed pump (untagged on PFD)",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.108,
      0.128,
      0.123,
      0.145
     ],
     "source": "vision",
     "local_id": "PU1"
    }
   ]
  },
  {
   "id": "P01.PU2",
   "type": "Equipment",
   "label": "1st stage clearwell transfer pump (untagged on PFD)",
   "kind": "centrifugal_pump",
   "name": "1st stage clearwell transfer pump (untagged on PFD)",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.415,
      0.283,
      0.43,
      0.298
     ],
     "source": "vision",
     "local_id": "PU2"
    }
   ]
  },
  {
   "id": "P01.PU3",
   "type": "Equipment",
   "label": "2nd stage clearwell transfer pump (untagged on PFD)",
   "kind": "centrifugal_pump",
   "name": "2nd stage clearwell transfer pump (untagged on PFD)",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.736,
      0.292,
      0.748,
      0.306
     ],
     "source": "vision",
     "local_id": "PU3"
    }
   ]
  },
  {
   "id": "P01.PU4",
   "type": "Equipment",
   "label": "Sludge transfer pump (untagged on PFD)",
   "kind": "centrifugal_pump",
   "name": "Sludge transfer pump (untagged on PFD)",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.071,
      0.436,
      0.085,
      0.452
     ],
     "source": "vision",
     "local_id": "PU4"
    }
   ]
  },
  {
   "id": "660-MF-101/102",
   "type": "Equipment",
   "label": "660-MF-101/102",
   "tag": "660-MF-101/102",
   "kind": "membrane_filter",
   "name": "MF CONTAINER 55 & 56",
   "dexpi_class": "Filter",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.421,
      0.479,
      0.45,
      0.566
     ],
     "source": "vision",
     "local_id": "660-MF-101/102"
    }
   ]
  },
  {
   "id": "660-TK-06",
   "type": "Equipment",
   "label": "660-TK-06",
   "tag": "660-TK-06",
   "kind": "tank",
   "name": "BACKWASH TANK",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.48,
      0.56,
      0.533,
      0.648
     ],
     "source": "vision",
     "local_id": "660-TK-06"
    }
   ]
  },
  {
   "id": "660-TK-07",
   "type": "Equipment",
   "label": "660-TK-07",
   "tag": "660-TK-07",
   "kind": "tank",
   "name": "pH ADJUST TANK",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.55,
      0.56,
      0.603,
      0.648
     ],
     "source": "vision",
     "local_id": "660-TK-07"
    }
   ]
  },
  {
   "id": "P01.PU5",
   "type": "Equipment",
   "label": "Treated water discharge pump (untagged on PFD)",
   "kind": "centrifugal_pump",
   "name": "Treated water discharge pump (untagged on PFD)",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.677,
      0.665,
      0.69,
      0.68
     ],
     "source": "vision",
     "local_id": "PU5"
    }
   ]
  },
  {
   "id": "P01.SUMP",
   "type": "Equipment",
   "label": "SUMP",
   "kind": "sump",
   "name": "SUMP",
   "dexpi_class": "Tank",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.687,
      0.768,
      0.746,
      0.822
     ],
     "source": "vision",
     "local_id": "SUMP"
    }
   ]
  },
  {
   "id": "P01.PU6",
   "type": "Equipment",
   "label": "Sump pump (untagged on PFD)",
   "kind": "sump_pump",
   "name": "Sump pump (untagged on PFD)",
   "dexpi_class": "CentrifugalPump",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {},
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.72,
      0.77,
      0.74,
      0.82
     ],
     "source": "vision",
     "local_id": "PU6"
    }
   ]
  },
  {
   "id": "BOUNDARY:OXIDANT",
   "type": "Boundary",
   "label": "OXIDANT",
   "name": "OXIDANT",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.07,
      0.1,
      0.1,
      0.112
     ],
     "source": "vision",
     "local_id": "B_OXIDANT"
    }
   ]
  },
  {
   "id": "BOUNDARY:LIME",
   "type": "Boundary",
   "label": "LIME",
   "name": "LIME",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.17,
      0.12,
      0.18,
      0.15
     ],
     "source": "vision",
     "local_id": "B_LIME"
    }
   ]
  },
  {
   "id": "BOUNDARY:FERRIC CHLORIDE",
   "type": "Boundary",
   "label": "FERRIC CHLORIDE",
   "name": "FERRIC CHLORIDE",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.18,
      0.1,
      0.195,
      0.15
     ],
     "source": "vision",
     "local_id": "B_FERRIC"
    }
   ]
  },
  {
   "id": "BOUNDARY:TMT-15",
   "type": "Boundary",
   "label": "TMT-15",
   "name": "TMT-15",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.5,
      0.11,
      0.51,
      0.145
     ],
     "source": "vision",
     "local_id": "B_TMT15"
    }
   ]
  },
  {
   "id": "BOUNDARY:POLYMER",
   "type": "Boundary",
   "label": "POLYMER",
   "name": "POLYMER",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.54,
      0.1,
      0.555,
      0.145
     ],
     "source": "vision",
     "local_id": "B_POLYMER"
    }
   ]
  },
  {
   "id": "BOUNDARY:SBS",
   "type": "Boundary",
   "label": "SBS",
   "name": "SBS",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.665,
      0.19,
      0.675,
      0.215
     ],
     "source": "vision",
     "local_id": "B_SBS"
    }
   ]
  },
  {
   "id": "BOUNDARY:PH ADJUST ACID BASE",
   "type": "Boundary",
   "label": "pH ADJUST ACID/BASE",
   "name": "pH ADJUST ACID/BASE",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "source"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.585,
      0.5,
      0.605,
      0.548
     ],
     "source": "vision",
     "local_id": "B_PH"
    }
   ]
  },
  {
   "id": "BOUNDARY:TREATED WATER",
   "type": "Boundary",
   "label": "TREATED WATER",
   "name": "TREATED WATER",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "sink"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.695,
      0.655,
      0.76,
      0.668
     ],
     "source": "vision",
     "local_id": "B_TREATED"
    }
   ]
  },
  {
   "id": "BOUNDARY:CYANIDE RECOVERY THICKENER FEED BOX",
   "type": "Boundary",
   "label": "CYANIDE RECOVERY THICKENER FEED BOX",
   "name": "CYANIDE RECOVERY THICKENER FEED BOX",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "sink"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.028,
      0.355,
      0.075,
      0.395
     ],
     "source": "vision",
     "local_id": "B_CYANIDE"
    }
   ]
  },
  {
   "id": "BOUNDARY:PROCESS EVENTS POND",
   "type": "Boundary",
   "label": "PROCESS EVENTS POND",
   "name": "PROCESS EVENTS POND",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.9,
   "attributes": {
    "direction": "sink"
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "bbox": [
      0.03,
      0.473,
      0.075,
      0.505
     ],
     "source": "vision",
     "local_id": "B_EVENTS_POND"
    }
   ]
  },
  {
   "id": "P01.L1.1",
   "type": "PipeSegment",
   "label": "L1",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L1",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L1"
    }
   ]
  },
  {
   "id": "P01.L2.1",
   "type": "PipeSegment",
   "label": "L2",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L2",
    "service": "FEED",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L2"
    }
   ]
  },
  {
   "id": "P01.L3.1",
   "type": "PipeSegment",
   "label": "L3",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L3",
    "service": "OXIDANT",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L3"
    }
   ]
  },
  {
   "id": "P01.L4.1",
   "type": "PipeSegment",
   "label": "L4",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L4",
    "service": "LIME",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L4"
    }
   ]
  },
  {
   "id": "P01.L5.1",
   "type": "PipeSegment",
   "label": "L5",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L5",
    "service": "FERRIC CHLORIDE",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L5"
    }
   ]
  },
  {
   "id": "P01.L6.1",
   "type": "PipeSegment",
   "label": "L6",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L6",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L6"
    }
   ]
  },
  {
   "id": "P01.L7.1",
   "type": "PipeSegment",
   "label": "L7",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L7",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L7"
    }
   ]
  },
  {
   "id": "P01.L8.1",
   "type": "PipeSegment",
   "label": "L8",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L8",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L8"
    }
   ]
  },
  {
   "id": "P01.L9.1",
   "type": "PipeSegment",
   "label": "L9",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L9",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L9"
    }
   ]
  },
  {
   "id": "P01.L10.1",
   "type": "PipeSegment",
   "label": "L10",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L10",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L10"
    }
   ]
  },
  {
   "id": "P01.L11.1",
   "type": "PipeSegment",
   "label": "L11",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L11",
    "service": "TMT-15",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L11"
    }
   ]
  },
  {
   "id": "P01.L12.1",
   "type": "PipeSegment",
   "label": "L12",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L12",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L12"
    }
   ]
  },
  {
   "id": "P01.L13.1",
   "type": "PipeSegment",
   "label": "L13",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L13",
    "service": "POLYMER",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L13"
    }
   ]
  },
  {
   "id": "P01.L14.1",
   "type": "PipeSegment",
   "label": "L14",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L14",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L14"
    }
   ]
  },
  {
   "id": "P01.L15.1",
   "type": "PipeSegment",
   "label": "L15",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L15",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L15"
    }
   ]
  },
  {
   "id": "P01.L16.1",
   "type": "PipeSegment",
   "label": "L16",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L16",
    "service": "SBS",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L16"
    }
   ]
  },
  {
   "id": "P01.L17.1",
   "type": "PipeSegment",
   "label": "L17",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L17",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L17"
    }
   ]
  },
  {
   "id": "P01.L18.1",
   "type": "PipeSegment",
   "label": "L18",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L18",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L18"
    }
   ]
  },
  {
   "id": "P01.L19.1",
   "type": "PipeSegment",
   "label": "L19",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L19",
    "service": "XR",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L19"
    }
   ]
  },
  {
   "id": "P01.L20.1",
   "type": "PipeSegment",
   "label": "L20",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L20",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L20"
    }
   ]
  },
  {
   "id": "P01.L21.1",
   "type": "PipeSegment",
   "label": "L21",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L21",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L21"
    }
   ]
  },
  {
   "id": "P01.L22.1",
   "type": "PipeSegment",
   "label": "L22",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L22",
    "service": "pH ADJUST ACID/BASE",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L22"
    }
   ]
  },
  {
   "id": "P01.L23.1",
   "type": "PipeSegment",
   "label": "L23",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L23",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L23"
    }
   ]
  },
  {
   "id": "P01.L24.1",
   "type": "PipeSegment",
   "label": "L24",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L24",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L24"
    }
   ]
  },
  {
   "id": "P01.L25.1",
   "type": "PipeSegment",
   "label": "L25",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L25",
    "service": "TREATED WATER",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L25"
    }
   ]
  },
  {
   "id": "P01.L26.1",
   "type": "PipeSegment",
   "label": "L26",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L26",
    "service": "CLEANING WASTE",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L26"
    }
   ]
  },
  {
   "id": "P01.L27.1",
   "type": "PipeSegment",
   "label": "L27",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L27",
    "service": "AS/RF",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L27"
    }
   ]
  },
  {
   "id": "P01.L28.1",
   "type": "PipeSegment",
   "label": "L28",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L28",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L28"
    }
   ]
  },
  {
   "id": "P01.L29.1",
   "type": "PipeSegment",
   "label": "L29",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L29",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L29"
    }
   ]
  },
  {
   "id": "P01.L30.1",
   "type": "PipeSegment",
   "label": "L30",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L30",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L30"
    }
   ]
  },
  {
   "id": "P01.L31.1",
   "type": "PipeSegment",
   "label": "L31",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L31",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L31"
    }
   ]
  },
  {
   "id": "P01.L32.1",
   "type": "PipeSegment",
   "label": "L32",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:G-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L32",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:G-200",
     "page": 1,
     "source": "vision",
     "local_id": "L32"
    }
   ]
  },
  {
   "id": "P02.L1.1",
   "type": "PipeSegment",
   "label": "L1",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L1",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L1"
    }
   ]
  },
  {
   "id": "P02.L2.1",
   "type": "PipeSegment",
   "label": "14\"-CW-050-042-PEA17-NA",
   "tag": "14\"-CW-050-042-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L2",
    "line_number": "14\"-CW-050-042-PEA17-NA",
    "size": "14\"",
    "service": "CW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L2"
    }
   ]
  },
  {
   "id": "P02.L2B.1",
   "type": "PipeSegment",
   "label": "12\"-WW-050-042-PEA17-NA [1/2]",
   "tag": "12\"-WW-050-042-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L2B",
    "line_number": "12\"-WW-050-042-PEA17-NA",
    "size": "12\"",
    "service": "WW",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L2B"
    }
   ]
  },
  {
   "id": "P02.L2B.2",
   "type": "PipeSegment",
   "label": "12\"-WW-050-042-PEA17-NA [2/2]",
   "tag": "12\"-WW-050-042-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L2B",
    "line_number": "12\"-WW-050-042-PEA17-NA",
    "size": "12\"",
    "service": "WW",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L2B"
    }
   ]
  },
  {
   "id": "P02.L3.1",
   "type": "PipeSegment",
   "label": "1/2\"-CH-660-200-PE-NA [1/2]",
   "tag": "1/2\"-CH-660-200-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L3",
    "line_number": "1/2\"-CH-660-200-PE-NA",
    "size": "1/2\"",
    "service": "OXIDANT (NaOCl)",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L3"
    }
   ]
  },
  {
   "id": "P02.L3.2",
   "type": "PipeSegment",
   "label": "1/2\"-CH-660-200-PE-NA [2/2]",
   "tag": "1/2\"-CH-660-200-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L3",
    "line_number": "1/2\"-CH-660-200-PE-NA",
    "size": "1/2\"",
    "service": "OXIDANT (NaOCl)",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L3"
    }
   ]
  },
  {
   "id": "P02.L4.1",
   "type": "PipeSegment",
   "label": "14\"-TW-660-001-CSG-NA [1/5]",
   "tag": "14\"-TW-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L4",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "service": "TW",
    "segment": 1,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L4"
    }
   ]
  },
  {
   "id": "P02.L4.2",
   "type": "PipeSegment",
   "label": "14\"-TW-660-001-CSG-NA [2/5]",
   "tag": "14\"-TW-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L4",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "service": "TW",
    "segment": 2,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L4"
    }
   ]
  },
  {
   "id": "P02.L4.3",
   "type": "PipeSegment",
   "label": "14\"-TW-660-001-CSG-NA [3/5]",
   "tag": "14\"-TW-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L4",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "service": "TW",
    "segment": 3,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L4"
    }
   ]
  },
  {
   "id": "P02.L4.4",
   "type": "PipeSegment",
   "label": "14\"-TW-660-001-CSG-NA [4/5]",
   "tag": "14\"-TW-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L4",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "service": "TW",
    "segment": 4,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L4"
    }
   ]
  },
  {
   "id": "P02.L4.5",
   "type": "PipeSegment",
   "label": "14\"-TW-660-001-CSG-NA [5/5]",
   "tag": "14\"-TW-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L4",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "service": "TW",
    "segment": 5,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L4"
    }
   ]
  },
  {
   "id": "P02.L5.1",
   "type": "PipeSegment",
   "label": "1\"-ML-800-016-CSF-ET [1/3]",
   "tag": "1\"-ML-800-016-CSF-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L5",
    "line_number": "1\"-ML-800-016-CSF-ET",
    "size": "1\"",
    "service": "MILK OF LIME",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L5"
    }
   ]
  },
  {
   "id": "P02.L5.2",
   "type": "PipeSegment",
   "label": "1\"-ML-800-016-CSF-ET [2/3]",
   "tag": "1\"-ML-800-016-CSF-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L5",
    "line_number": "1\"-ML-800-016-CSF-ET",
    "size": "1\"",
    "service": "MILK OF LIME",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L5"
    }
   ]
  },
  {
   "id": "P02.L5.3",
   "type": "PipeSegment",
   "label": "1\"-ML-800-016-CSF-ET [3/3]",
   "tag": "1\"-ML-800-016-CSF-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L5",
    "line_number": "1\"-ML-800-016-CSF-ET",
    "size": "1\"",
    "service": "MILK OF LIME",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L5"
    }
   ]
  },
  {
   "id": "P02.L6.1",
   "type": "PipeSegment",
   "label": "4\"-SG-660-003-SSB-NA",
   "tag": "4\"-SG-660-003-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L6",
    "line_number": "4\"-SG-660-003-SSB-NA",
    "size": "4\"",
    "service": "SLUDGE (Multiflo sludge recycle)",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L6"
    }
   ]
  },
  {
   "id": "P02.L7.1",
   "type": "PipeSegment",
   "label": "8\"-ML-660-001-CSG-NA",
   "tag": "8\"-ML-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L7",
    "line_number": "8\"-ML-660-001-CSG-NA",
    "size": "8\"",
    "service": "ML",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L7"
    }
   ]
  },
  {
   "id": "P02.L8.1",
   "type": "PipeSegment",
   "label": "L8",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.6,
   "attributes": {
    "line_id": "L8",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L8"
    }
   ]
  },
  {
   "id": "P02.L9.1",
   "type": "PipeSegment",
   "label": "8\"-TW-660-038-PEA17-NA",
   "tag": "8\"-TW-660-038-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L9",
    "line_number": "8\"-TW-660-038-PEA17-NA",
    "size": "8\"",
    "service": "TW (discharge bypass)",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L9"
    }
   ]
  },
  {
   "id": "P02.L10.1",
   "type": "PipeSegment",
   "label": "1/2\"-CH-660-201-PE-NA",
   "tag": "1/2\"-CH-660-201-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L10",
    "line_number": "1/2\"-CH-660-201-PE-NA",
    "size": "1/2\"",
    "service": "FERRIC CHLORIDE",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L10"
    }
   ]
  },
  {
   "id": "P02.L11.1",
   "type": "PipeSegment",
   "label": "14\"-TW-660-001-CSG-NA",
   "tag": "14\"-TW-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L11",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "size": "14\"",
    "service": "TW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L11"
    }
   ]
  },
  {
   "id": "P02.L12.1",
   "type": "PipeSegment",
   "label": "L12",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L12",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L12"
    }
   ]
  },
  {
   "id": "P02.L13.1",
   "type": "PipeSegment",
   "label": "L13",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L13",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L13"
    }
   ]
  },
  {
   "id": "P02.L14.1",
   "type": "PipeSegment",
   "label": "2\"-SL-660-001-CSF-NA",
   "tag": "2\"-SL-660-001-CSF-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-200"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L14",
    "line_number": "2\"-SL-660-001-CSF-NA",
    "size": "2\"",
    "service": "SL",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-200",
     "page": 2,
     "source": "vision",
     "local_id": "L14"
    }
   ]
  },
  {
   "id": "P03.L_FEED.1",
   "type": "PipeSegment",
   "label": "14\"-TW-660-001-CSG-NA [1/3]",
   "tag": "14\"-TW-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FEED",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "service": "TW",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_FEED"
    }
   ]
  },
  {
   "id": "P03.L_FEED.2",
   "type": "PipeSegment",
   "label": "14\"-TW-660-001-CSG-NA [2/3]",
   "tag": "14\"-TW-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FEED",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "service": "TW",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_FEED"
    }
   ]
  },
  {
   "id": "P03.L_FEED.3",
   "type": "PipeSegment",
   "label": "14\"-TW-660-001-CSG-NA [3/3]",
   "tag": "14\"-TW-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FEED",
    "line_number": "14\"-TW-660-001-CSG-NA",
    "service": "TW",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_FEED"
    }
   ]
  },
  {
   "id": "P03.L_COAG1.1",
   "type": "PipeSegment",
   "label": "L_COAG1",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_COAG1",
    "service": "COAGULANT",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_COAG1"
    }
   ]
  },
  {
   "id": "P03.L_COAG2.1",
   "type": "PipeSegment",
   "label": "L_COAG2",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_COAG2",
    "service": "COAGULANT",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_COAG2"
    }
   ]
  },
  {
   "id": "P03.L_OUT.1",
   "type": "PipeSegment",
   "label": "14\"-TW-660-002-CSG-NA",
   "tag": "14\"-TW-660-002-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_OUT",
    "line_number": "14\"-TW-660-002-CSG-NA",
    "service": "TW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_OUT"
    }
   ]
  },
  {
   "id": "P03.L_013.1",
   "type": "PipeSegment",
   "label": "8\"-SG-660-013-SSB-NA",
   "tag": "8\"-SG-660-013-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_013",
    "line_number": "8\"-SG-660-013-SSB-NA",
    "service": "SG",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_013"
    }
   ]
  },
  {
   "id": "P03.L_D1.1",
   "type": "PipeSegment",
   "label": "2\"-SG-660-022-SSB-NA [1/2]",
   "tag": "2\"-SG-660-022-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D1",
    "line_number": "2\"-SG-660-022-SSB-NA",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D1"
    }
   ]
  },
  {
   "id": "P03.L_D1.2",
   "type": "PipeSegment",
   "label": "2\"-SG-660-022-SSB-NA [2/2]",
   "tag": "2\"-SG-660-022-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D1",
    "line_number": "2\"-SG-660-022-SSB-NA",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D1"
    }
   ]
  },
  {
   "id": "P03.L_D2.1",
   "type": "PipeSegment",
   "label": "2\"-SG-660-009-SSB-NA [1/2]",
   "tag": "2\"-SG-660-009-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D2",
    "line_number": "2\"-SG-660-009-SSB-NA",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D2"
    }
   ]
  },
  {
   "id": "P03.L_D2.2",
   "type": "PipeSegment",
   "label": "2\"-SG-660-009-SSB-NA [2/2]",
   "tag": "2\"-SG-660-009-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D2",
    "line_number": "2\"-SG-660-009-SSB-NA",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D2"
    }
   ]
  },
  {
   "id": "P03.L_D3.1",
   "type": "PipeSegment",
   "label": "2\"-SG-660-010-SSB-NA [1/2]",
   "tag": "2\"-SG-660-010-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D3",
    "line_number": "2\"-SG-660-010-SSB-NA",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D3"
    }
   ]
  },
  {
   "id": "P03.L_D3.2",
   "type": "PipeSegment",
   "label": "2\"-SG-660-010-SSB-NA [2/2]",
   "tag": "2\"-SG-660-010-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D3",
    "line_number": "2\"-SG-660-010-SSB-NA",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D3"
    }
   ]
  },
  {
   "id": "P03.L_D4.1",
   "type": "PipeSegment",
   "label": "2\"-SG-660-011-SSB-NA [1/2]",
   "tag": "2\"-SG-660-011-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D4",
    "line_number": "2\"-SG-660-011-SSB-NA",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D4"
    }
   ]
  },
  {
   "id": "P03.L_D4.2",
   "type": "PipeSegment",
   "label": "2\"-SG-660-011-SSB-NA [2/2]",
   "tag": "2\"-SG-660-011-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D4",
    "line_number": "2\"-SG-660-011-SSB-NA",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D4"
    }
   ]
  },
  {
   "id": "P03.L_D5.1",
   "type": "PipeSegment",
   "label": "2\"-SG-660-012-SSB-NA [1/2]",
   "tag": "2\"-SG-660-012-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D5",
    "line_number": "2\"-SG-660-012-SSB-NA",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D5"
    }
   ]
  },
  {
   "id": "P03.L_D5.2",
   "type": "PipeSegment",
   "label": "2\"-SG-660-012-SSB-NA [2/2]",
   "tag": "2\"-SG-660-012-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D5",
    "line_number": "2\"-SG-660-012-SSB-NA",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_D5"
    }
   ]
  },
  {
   "id": "P03.L_UF.1",
   "type": "PipeSegment",
   "label": "4\"-SG-660-001-SSB-NA [1/2]",
   "tag": "4\"-SG-660-001-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF",
    "line_number": "4\"-SG-660-001-SSB-NA",
    "service": "SG (clarifier underflow)",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_UF"
    }
   ]
  },
  {
   "id": "P03.L_UF.2",
   "type": "PipeSegment",
   "label": "4\"-SG-660-001-SSB-NA [2/2]",
   "tag": "4\"-SG-660-001-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF",
    "line_number": "4\"-SG-660-001-SSB-NA",
    "service": "SG (clarifier underflow)",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_UF"
    }
   ]
  },
  {
   "id": "P03.L_VX.1",
   "type": "PipeSegment",
   "label": "L_VX",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_VX",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_VX"
    }
   ]
  },
  {
   "id": "P03.L_UF4.1",
   "type": "PipeSegment",
   "label": "4\"-SG-660-018-SSB-NA [1/2]",
   "tag": "4\"-SG-660-018-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF4",
    "line_number": "4\"-SG-660-018-SSB-NA",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_UF4"
    }
   ]
  },
  {
   "id": "P03.L_UF4.2",
   "type": "PipeSegment",
   "label": "4\"-SG-660-018-SSB-NA [2/2]",
   "tag": "4\"-SG-660-018-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF4",
    "line_number": "4\"-SG-660-018-SSB-NA",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_UF4"
    }
   ]
  },
  {
   "id": "P03.L_P3.1",
   "type": "PipeSegment",
   "label": "4\"-SG-660-003-SSB-NA [1/4]",
   "tag": "4\"-SG-660-003-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P3",
    "line_number": "4\"-SG-660-003-SSB-NA",
    "service": "SLUDGE",
    "segment": 1,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_P3"
    }
   ]
  },
  {
   "id": "P03.L_P3.2",
   "type": "PipeSegment",
   "label": "4\"-SG-660-003-SSB-NA [2/4]",
   "tag": "4\"-SG-660-003-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P3",
    "line_number": "4\"-SG-660-003-SSB-NA",
    "service": "SLUDGE",
    "segment": 2,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_P3"
    }
   ]
  },
  {
   "id": "P03.L_P3.3",
   "type": "PipeSegment",
   "label": "4\"-SG-660-003-SSB-NA [3/4]",
   "tag": "4\"-SG-660-003-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P3",
    "line_number": "4\"-SG-660-003-SSB-NA",
    "service": "SLUDGE",
    "segment": 3,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_P3"
    }
   ]
  },
  {
   "id": "P03.L_P3.4",
   "type": "PipeSegment",
   "label": "4\"-SG-660-003-SSB-NA [4/4]",
   "tag": "4\"-SG-660-003-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P3",
    "line_number": "4\"-SG-660-003-SSB-NA",
    "service": "SLUDGE",
    "segment": 4,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_P3"
    }
   ]
  },
  {
   "id": "P03.L_P4.1",
   "type": "PipeSegment",
   "label": "4\"-SG-660-018-SSB-NA [1/2]",
   "tag": "4\"-SG-660-018-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P4",
    "line_number": "4\"-SG-660-018-SSB-NA",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_P4"
    }
   ]
  },
  {
   "id": "P03.L_P4.2",
   "type": "PipeSegment",
   "label": "4\"-SG-660-018-SSB-NA [2/2]",
   "tag": "4\"-SG-660-018-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P4",
    "line_number": "4\"-SG-660-018-SSB-NA",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_P4"
    }
   ]
  },
  {
   "id": "P03.L_BX.1",
   "type": "PipeSegment",
   "label": "3\"-SG-660-040-SSB-PF [1/4]",
   "tag": "3\"-SG-660-040-SSB-PF",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BX",
    "line_number": "3\"-SG-660-040-SSB-PF",
    "service": "SG",
    "segment": 1,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_BX"
    }
   ]
  },
  {
   "id": "P03.L_BX.2",
   "type": "PipeSegment",
   "label": "3\"-SG-660-040-SSB-PF [2/4]",
   "tag": "3\"-SG-660-040-SSB-PF",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BX",
    "line_number": "3\"-SG-660-040-SSB-PF",
    "service": "SG",
    "segment": 2,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_BX"
    }
   ]
  },
  {
   "id": "P03.L_BX.3",
   "type": "PipeSegment",
   "label": "3\"-SG-660-040-SSB-PF [3/4]",
   "tag": "3\"-SG-660-040-SSB-PF",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BX",
    "line_number": "3\"-SG-660-040-SSB-PF",
    "service": "SG",
    "segment": 3,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_BX"
    }
   ]
  },
  {
   "id": "P03.L_BX.4",
   "type": "PipeSegment",
   "label": "3\"-SG-660-040-SSB-PF [4/4]",
   "tag": "3\"-SG-660-040-SSB-PF",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-201"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BX",
    "line_number": "3\"-SG-660-040-SSB-PF",
    "service": "SG",
    "segment": 4,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-201",
     "page": 3,
     "source": "vision",
     "local_id": "L_BX"
    }
   ]
  },
  {
   "id": "P04.L_IN.1",
   "type": "PipeSegment",
   "label": "14\"-TW-660-002-PEA17-NA",
   "tag": "14\"-TW-660-002-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_IN",
    "line_number": "14\"-TW-660-002-PEA17-NA",
    "service": "TW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_IN"
    }
   ]
  },
  {
   "id": "P04.L_OVF.1",
   "type": "PipeSegment",
   "label": "16\"-TW-660-003-PEA17-NA",
   "tag": "16\"-TW-660-003-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_OVF",
    "line_number": "16\"-TW-660-003-PEA17-NA",
    "service": "TW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_OVF"
    }
   ]
  },
  {
   "id": "P04.L_BD.1",
   "type": "PipeSegment",
   "label": "L_BD [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_BD",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_BD"
    }
   ]
  },
  {
   "id": "P04.L_BD.2",
   "type": "PipeSegment",
   "label": "L_BD [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_BD",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_BD"
    }
   ]
  },
  {
   "id": "P04.L_S5.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-004-SSB-NA [1/3]",
   "tag": "12\"-TW-660-004-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S5",
    "line_number": "12\"-TW-660-004-SSB-NA",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_S5"
    }
   ]
  },
  {
   "id": "P04.L_S5.2",
   "type": "PipeSegment",
   "label": "12\"-TW-660-004-SSB-NA [2/3]",
   "tag": "12\"-TW-660-004-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S5",
    "line_number": "12\"-TW-660-004-SSB-NA",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_S5"
    }
   ]
  },
  {
   "id": "P04.L_S5.3",
   "type": "PipeSegment",
   "label": "12\"-TW-660-004-SSB-NA [3/3]",
   "tag": "12\"-TW-660-004-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S5",
    "line_number": "12\"-TW-660-004-SSB-NA",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_S5"
    }
   ]
  },
  {
   "id": "P04.L_SD5.1",
   "type": "PipeSegment",
   "label": "L_SD5 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD5",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_SD5"
    }
   ]
  },
  {
   "id": "P04.L_SD5.2",
   "type": "PipeSegment",
   "label": "L_SD5 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD5",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_SD5"
    }
   ]
  },
  {
   "id": "P04.L_S6.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-005-SSB-NA [1/3]",
   "tag": "12\"-TW-660-005-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S6",
    "line_number": "12\"-TW-660-005-SSB-NA",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_S6"
    }
   ]
  },
  {
   "id": "P04.L_S6.2",
   "type": "PipeSegment",
   "label": "12\"-TW-660-005-SSB-NA [2/3]",
   "tag": "12\"-TW-660-005-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S6",
    "line_number": "12\"-TW-660-005-SSB-NA",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_S6"
    }
   ]
  },
  {
   "id": "P04.L_S6.3",
   "type": "PipeSegment",
   "label": "12\"-TW-660-005-SSB-NA [3/3]",
   "tag": "12\"-TW-660-005-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S6",
    "line_number": "12\"-TW-660-005-SSB-NA",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_S6"
    }
   ]
  },
  {
   "id": "P04.L_SD6.1",
   "type": "PipeSegment",
   "label": "L_SD6 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD6",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_SD6"
    }
   ]
  },
  {
   "id": "P04.L_SD6.2",
   "type": "PipeSegment",
   "label": "L_SD6 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD6",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_SD6"
    }
   ]
  },
  {
   "id": "P04.L_P5.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-007-PEA17-NA [1/4]",
   "tag": "12\"-TW-660-007-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P5",
    "line_number": "12\"-TW-660-007-PEA17-NA",
    "service": "TW",
    "segment": 1,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_P5"
    }
   ]
  },
  {
   "id": "P04.L_P5.2",
   "type": "PipeSegment",
   "label": "12\"-TW-660-007-PEA17-NA [2/4]",
   "tag": "12\"-TW-660-007-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P5",
    "line_number": "12\"-TW-660-007-PEA17-NA",
    "service": "TW",
    "segment": 2,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_P5"
    }
   ]
  },
  {
   "id": "P04.L_P5.3",
   "type": "PipeSegment",
   "label": "12\"-TW-660-007-PEA17-NA [3/4]",
   "tag": "12\"-TW-660-007-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P5",
    "line_number": "12\"-TW-660-007-PEA17-NA",
    "service": "TW",
    "segment": 3,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_P5"
    }
   ]
  },
  {
   "id": "P04.L_P5.4",
   "type": "PipeSegment",
   "label": "12\"-TW-660-007-PEA17-NA [4/4]",
   "tag": "12\"-TW-660-007-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P5",
    "line_number": "12\"-TW-660-007-PEA17-NA",
    "service": "TW",
    "segment": 4,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_P5"
    }
   ]
  },
  {
   "id": "P04.L_P6.1",
   "type": "PipeSegment",
   "label": "L_P6 [1/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P6",
    "segment": 1,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_P6"
    }
   ]
  },
  {
   "id": "P04.L_P6.2",
   "type": "PipeSegment",
   "label": "L_P6 [2/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P6",
    "segment": 2,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_P6"
    }
   ]
  },
  {
   "id": "P04.L_P6.3",
   "type": "PipeSegment",
   "label": "L_P6 [3/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P6",
    "segment": 3,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_P6"
    }
   ]
  },
  {
   "id": "P04.L_P6.4",
   "type": "PipeSegment",
   "label": "L_P6 [4/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P6",
    "segment": 4,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_P6"
    }
   ]
  },
  {
   "id": "P04.L_ML.1",
   "type": "PipeSegment",
   "label": "1\"-ML-660-001-CSG-NA",
   "tag": "1\"-ML-660-001-CSG-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_ML",
    "line_number": "1\"-ML-660-001-CSG-NA",
    "service": "MILK OF LIME",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_ML"
    }
   ]
  },
  {
   "id": "P04.L_SG.1",
   "type": "PipeSegment",
   "label": "2\"-SG-660-007-SSB-ET",
   "tag": "2\"-SG-660-007-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_SG",
    "line_number": "2\"-SG-660-007-SSB-ET",
    "service": "SLUDGE (lamella sludge recycle)",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_SG"
    }
   ]
  },
  {
   "id": "P04.L_CO.1",
   "type": "PipeSegment",
   "label": "1/2\"-CO-660-011-PLB-ET",
   "tag": "1/2\"-CO-660-011-PLB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CO",
    "line_number": "1/2\"-CO-660-011-PLB-ET",
    "service": "METAL PRECIPITANT TMT-15",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_CO"
    }
   ]
  },
  {
   "id": "P04.L_MP.1",
   "type": "PipeSegment",
   "label": "1/2\"-MP-660-005-PLB-ET",
   "tag": "1/2\"-MP-660-005-PLB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_MP",
    "line_number": "1/2\"-MP-660-005-PLB-ET",
    "service": "MP",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_MP"
    }
   ]
  },
  {
   "id": "P04.L_OUT.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-008-PEA17-NA",
   "tag": "12\"-TW-660-008-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_OUT",
    "line_number": "12\"-TW-660-008-PEA17-NA",
    "service": "TW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_OUT"
    }
   ]
  },
  {
   "id": "P04.L_SP3.1",
   "type": "PipeSegment",
   "label": "L_SP3",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-202"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_SP3",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-202",
     "page": 4,
     "source": "vision",
     "local_id": "L_SP3"
    }
   ]
  },
  {
   "id": "P05.L_IN.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-008-PEA17-NA [1/2]",
   "tag": "12\"-TW-660-008-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_IN",
    "line_number": "12\"-TW-660-008-PEA17-NA",
    "service": "TW",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_IN"
    }
   ]
  },
  {
   "id": "P05.L_IN.2",
   "type": "PipeSegment",
   "label": "12\"-TW-660-008-PEA17-NA [2/2]",
   "tag": "12\"-TW-660-008-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_IN",
    "line_number": "12\"-TW-660-008-PEA17-NA",
    "service": "TW",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_IN"
    }
   ]
  },
  {
   "id": "P05.L_POL.1",
   "type": "PipeSegment",
   "label": "3/4\"-FC-660-013-PLB-ET [1/3]",
   "tag": "3/4\"-FC-660-013-PLB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_POL",
    "line_number": "3/4\"-FC-660-013-PLB-ET",
    "service": "POLYMER",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_POL"
    }
   ]
  },
  {
   "id": "P05.L_POL.2",
   "type": "PipeSegment",
   "label": "3/4\"-FC-660-013-PLB-ET [2/3]",
   "tag": "3/4\"-FC-660-013-PLB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_POL",
    "line_number": "3/4\"-FC-660-013-PLB-ET",
    "service": "POLYMER",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_POL"
    }
   ]
  },
  {
   "id": "P05.L_POL.3",
   "type": "PipeSegment",
   "label": "3/4\"-FC-660-013-PLB-ET [3/3]",
   "tag": "3/4\"-FC-660-013-PLB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_POL",
    "line_number": "3/4\"-FC-660-013-PLB-ET",
    "service": "POLYMER",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_POL"
    }
   ]
  },
  {
   "id": "P05.L_OUT.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-009-PEA17-NA",
   "tag": "12\"-TW-660-009-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_OUT",
    "line_number": "12\"-TW-660-009-PEA17-NA",
    "service": "TW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_OUT"
    }
   ]
  },
  {
   "id": "P05.L_UF.1",
   "type": "PipeSegment",
   "label": "L_UF [1/5]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF",
    "service": "SG (clarifier underflow)",
    "segment": 1,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_UF"
    }
   ]
  },
  {
   "id": "P05.L_UF.2",
   "type": "PipeSegment",
   "label": "L_UF [2/5]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF",
    "service": "SG (clarifier underflow)",
    "segment": 2,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_UF"
    }
   ]
  },
  {
   "id": "P05.L_UF.3",
   "type": "PipeSegment",
   "label": "L_UF [3/5]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF",
    "service": "SG (clarifier underflow)",
    "segment": 3,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_UF"
    }
   ]
  },
  {
   "id": "P05.L_UF.4",
   "type": "PipeSegment",
   "label": "L_UF [4/5]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF",
    "service": "SG (clarifier underflow)",
    "segment": 4,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_UF"
    }
   ]
  },
  {
   "id": "P05.L_UF.5",
   "type": "PipeSegment",
   "label": "L_UF [5/5]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF",
    "service": "SG (clarifier underflow)",
    "segment": 5,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_UF"
    }
   ]
  },
  {
   "id": "P05.L_SD11.1",
   "type": "PipeSegment",
   "label": "L_SD11 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD11",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_SD11"
    }
   ]
  },
  {
   "id": "P05.L_SD11.2",
   "type": "PipeSegment",
   "label": "L_SD11 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD11",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_SD11"
    }
   ]
  },
  {
   "id": "P05.L_UF12.1",
   "type": "PipeSegment",
   "label": "L_UF12 [1/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF12",
    "segment": 1,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_UF12"
    }
   ]
  },
  {
   "id": "P05.L_UF12.2",
   "type": "PipeSegment",
   "label": "L_UF12 [2/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF12",
    "segment": 2,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_UF12"
    }
   ]
  },
  {
   "id": "P05.L_UF12.3",
   "type": "PipeSegment",
   "label": "L_UF12 [3/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF12",
    "segment": 3,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_UF12"
    }
   ]
  },
  {
   "id": "P05.L_UF12.4",
   "type": "PipeSegment",
   "label": "L_UF12 [4/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_UF12",
    "segment": 4,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_UF12"
    }
   ]
  },
  {
   "id": "P05.L_X12.1",
   "type": "PipeSegment",
   "label": "L_X12",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_X12",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_X12"
    }
   ]
  },
  {
   "id": "P05.L_SD12.1",
   "type": "PipeSegment",
   "label": "L_SD12 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD12",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_SD12"
    }
   ]
  },
  {
   "id": "P05.L_SD12.2",
   "type": "PipeSegment",
   "label": "L_SD12 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD12",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_SD12"
    }
   ]
  },
  {
   "id": "P05.L_D11.1",
   "type": "PipeSegment",
   "label": "2\"-SG-660-007-SSB-ET [1/6]",
   "tag": "2\"-SG-660-007-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D11",
    "line_number": "2\"-SG-660-007-SSB-ET",
    "service": "SG (lamella sludge recycle)",
    "segment": 1,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D11"
    }
   ]
  },
  {
   "id": "P05.L_D11.2",
   "type": "PipeSegment",
   "label": "2\"-SG-660-007-SSB-ET [2/6]",
   "tag": "2\"-SG-660-007-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D11",
    "line_number": "2\"-SG-660-007-SSB-ET",
    "service": "SG (lamella sludge recycle)",
    "segment": 2,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D11"
    }
   ]
  },
  {
   "id": "P05.L_D11.3",
   "type": "PipeSegment",
   "label": "2\"-SG-660-007-SSB-ET [3/6]",
   "tag": "2\"-SG-660-007-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D11",
    "line_number": "2\"-SG-660-007-SSB-ET",
    "service": "SG (lamella sludge recycle)",
    "segment": 3,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D11"
    }
   ]
  },
  {
   "id": "P05.L_D11.4",
   "type": "PipeSegment",
   "label": "2\"-SG-660-007-SSB-ET [4/6]",
   "tag": "2\"-SG-660-007-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D11",
    "line_number": "2\"-SG-660-007-SSB-ET",
    "service": "SG (lamella sludge recycle)",
    "segment": 4,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D11"
    }
   ]
  },
  {
   "id": "P05.L_D11.5",
   "type": "PipeSegment",
   "label": "2\"-SG-660-007-SSB-ET [5/6]",
   "tag": "2\"-SG-660-007-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D11",
    "line_number": "2\"-SG-660-007-SSB-ET",
    "service": "SG (lamella sludge recycle)",
    "segment": 5,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D11"
    }
   ]
  },
  {
   "id": "P05.L_D11.6",
   "type": "PipeSegment",
   "label": "2\"-SG-660-007-SSB-ET [6/6]",
   "tag": "2\"-SG-660-007-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D11",
    "line_number": "2\"-SG-660-007-SSB-ET",
    "service": "SG (lamella sludge recycle)",
    "segment": 6,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D11"
    }
   ]
  },
  {
   "id": "P05.L_D12.1",
   "type": "PipeSegment",
   "label": "L_D12 [1/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D12",
    "segment": 1,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D12"
    }
   ]
  },
  {
   "id": "P05.L_D12.2",
   "type": "PipeSegment",
   "label": "L_D12 [2/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D12",
    "segment": 2,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D12"
    }
   ]
  },
  {
   "id": "P05.L_D12.3",
   "type": "PipeSegment",
   "label": "L_D12 [3/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D12",
    "segment": 3,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D12"
    }
   ]
  },
  {
   "id": "P05.L_D12.4",
   "type": "PipeSegment",
   "label": "L_D12 [4/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_D12",
    "segment": 4,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_D12"
    }
   ]
  },
  {
   "id": "P05.L_BX.1",
   "type": "PipeSegment",
   "label": "2\"-SG-660-008-SSB-ET [1/5]",
   "tag": "2\"-SG-660-008-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BX",
    "line_number": "2\"-SG-660-008-SSB-ET",
    "service": "SG",
    "segment": 1,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_BX"
    }
   ]
  },
  {
   "id": "P05.L_BX.2",
   "type": "PipeSegment",
   "label": "2\"-SG-660-008-SSB-ET [2/5]",
   "tag": "2\"-SG-660-008-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BX",
    "line_number": "2\"-SG-660-008-SSB-ET",
    "service": "SG",
    "segment": 2,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_BX"
    }
   ]
  },
  {
   "id": "P05.L_BX.3",
   "type": "PipeSegment",
   "label": "2\"-SG-660-008-SSB-ET [3/5]",
   "tag": "2\"-SG-660-008-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BX",
    "line_number": "2\"-SG-660-008-SSB-ET",
    "service": "SG",
    "segment": 3,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_BX"
    }
   ]
  },
  {
   "id": "P05.L_BX.4",
   "type": "PipeSegment",
   "label": "2\"-SG-660-008-SSB-ET [4/5]",
   "tag": "2\"-SG-660-008-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BX",
    "line_number": "2\"-SG-660-008-SSB-ET",
    "service": "SG",
    "segment": 4,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_BX"
    }
   ]
  },
  {
   "id": "P05.L_BX.5",
   "type": "PipeSegment",
   "label": "2\"-SG-660-008-SSB-ET [5/5]",
   "tag": "2\"-SG-660-008-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-203"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BX",
    "line_number": "2\"-SG-660-008-SSB-ET",
    "service": "SG",
    "segment": 5,
    "segments": 5
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-203",
     "page": 5,
     "source": "vision",
     "local_id": "L_BX"
    }
   ]
  },
  {
   "id": "P06.L_SBS.1",
   "type": "PipeSegment",
   "label": "1/2\"-CH-660-202-PE-NA",
   "tag": "1/2\"-CH-660-202-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_SBS",
    "line_number": "1/2\"-CH-660-202-PE-NA",
    "service": "SBS",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_SBS"
    }
   ]
  },
  {
   "id": "P06.L_XR.1",
   "type": "PipeSegment",
   "label": "6\"-PW-660-109-HDPE-NA",
   "tag": "6\"-PW-660-109-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_XR",
    "line_number": "6\"-PW-660-109-HDPE-NA",
    "service": "XR",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_XR"
    }
   ]
  },
  {
   "id": "P06.L_IN.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-009-PEA17-NA",
   "tag": "12\"-TW-660-009-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_IN",
    "line_number": "12\"-TW-660-009-PEA17-NA",
    "service": "TW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_IN"
    }
   ]
  },
  {
   "id": "P06.L_OVF.1",
   "type": "PipeSegment",
   "label": "16\"-TW-660-011-PEA17-NA",
   "tag": "16\"-TW-660-011-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_OVF",
    "line_number": "16\"-TW-660-011-PEA17-NA",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_OVF"
    }
   ]
  },
  {
   "id": "P06.L_BD.1",
   "type": "PipeSegment",
   "label": "L_BD [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_BD",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_BD"
    }
   ]
  },
  {
   "id": "P06.L_BD.2",
   "type": "PipeSegment",
   "label": "L_BD [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_BD",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_BD"
    }
   ]
  },
  {
   "id": "P06.L_S9.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-010-SSB-NA [1/3]",
   "tag": "12\"-TW-660-010-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S9",
    "line_number": "12\"-TW-660-010-SSB-NA",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_S9"
    }
   ]
  },
  {
   "id": "P06.L_S9.2",
   "type": "PipeSegment",
   "label": "12\"-TW-660-010-SSB-NA [2/3]",
   "tag": "12\"-TW-660-010-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S9",
    "line_number": "12\"-TW-660-010-SSB-NA",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_S9"
    }
   ]
  },
  {
   "id": "P06.L_S9.3",
   "type": "PipeSegment",
   "label": "12\"-TW-660-010-SSB-NA [3/3]",
   "tag": "12\"-TW-660-010-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S9",
    "line_number": "12\"-TW-660-010-SSB-NA",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_S9"
    }
   ]
  },
  {
   "id": "P06.L_SD9.1",
   "type": "PipeSegment",
   "label": "L_SD9 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD9",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_SD9"
    }
   ]
  },
  {
   "id": "P06.L_SD9.2",
   "type": "PipeSegment",
   "label": "L_SD9 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD9",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_SD9"
    }
   ]
  },
  {
   "id": "P06.L_S10.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-012-SSB-NA [1/3]",
   "tag": "12\"-TW-660-012-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S10",
    "line_number": "12\"-TW-660-012-SSB-NA",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_S10"
    }
   ]
  },
  {
   "id": "P06.L_S10.2",
   "type": "PipeSegment",
   "label": "12\"-TW-660-012-SSB-NA [2/3]",
   "tag": "12\"-TW-660-012-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S10",
    "line_number": "12\"-TW-660-012-SSB-NA",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_S10"
    }
   ]
  },
  {
   "id": "P06.L_S10.3",
   "type": "PipeSegment",
   "label": "12\"-TW-660-012-SSB-NA [3/3]",
   "tag": "12\"-TW-660-012-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S10",
    "line_number": "12\"-TW-660-012-SSB-NA",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_S10"
    }
   ]
  },
  {
   "id": "P06.L_SD10.1",
   "type": "PipeSegment",
   "label": "L_SD10 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD10",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_SD10"
    }
   ]
  },
  {
   "id": "P06.L_SD10.2",
   "type": "PipeSegment",
   "label": "L_SD10 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD10",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_SD10"
    }
   ]
  },
  {
   "id": "P06.L_P9.1",
   "type": "PipeSegment",
   "label": "8\"-TW-660-014-SSB-NA [1/7]",
   "tag": "8\"-TW-660-014-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P9",
    "line_number": "8\"-TW-660-014-SSB-NA",
    "service": "TW (MF feed)",
    "segment": 1,
    "segments": 7
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P9"
    }
   ]
  },
  {
   "id": "P06.L_P9.2",
   "type": "PipeSegment",
   "label": "8\"-TW-660-014-SSB-NA [2/7]",
   "tag": "8\"-TW-660-014-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P9",
    "line_number": "8\"-TW-660-014-SSB-NA",
    "service": "TW (MF feed)",
    "segment": 2,
    "segments": 7
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P9"
    }
   ]
  },
  {
   "id": "P06.L_P9.3",
   "type": "PipeSegment",
   "label": "8\"-TW-660-014-SSB-NA [3/7]",
   "tag": "8\"-TW-660-014-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P9",
    "line_number": "8\"-TW-660-014-SSB-NA",
    "service": "TW (MF feed)",
    "segment": 3,
    "segments": 7
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P9"
    }
   ]
  },
  {
   "id": "P06.L_P9.4",
   "type": "PipeSegment",
   "label": "8\"-TW-660-014-SSB-NA [4/7]",
   "tag": "8\"-TW-660-014-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P9",
    "line_number": "8\"-TW-660-014-SSB-NA",
    "service": "TW (MF feed)",
    "segment": 4,
    "segments": 7
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P9"
    }
   ]
  },
  {
   "id": "P06.L_P9.5",
   "type": "PipeSegment",
   "label": "8\"-TW-660-014-SSB-NA [5/7]",
   "tag": "8\"-TW-660-014-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P9",
    "line_number": "8\"-TW-660-014-SSB-NA",
    "service": "TW (MF feed)",
    "segment": 5,
    "segments": 7
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P9"
    }
   ]
  },
  {
   "id": "P06.L_P9.6",
   "type": "PipeSegment",
   "label": "8\"-TW-660-014-SSB-NA [6/7]",
   "tag": "8\"-TW-660-014-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P9",
    "line_number": "8\"-TW-660-014-SSB-NA",
    "service": "TW (MF feed)",
    "segment": 6,
    "segments": 7
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P9"
    }
   ]
  },
  {
   "id": "P06.L_P9.7",
   "type": "PipeSegment",
   "label": "8\"-TW-660-014-SSB-NA [7/7]",
   "tag": "8\"-TW-660-014-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P9",
    "line_number": "8\"-TW-660-014-SSB-NA",
    "service": "TW (MF feed)",
    "segment": 7,
    "segments": 7
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P9"
    }
   ]
  },
  {
   "id": "P06.L_P10.1",
   "type": "PipeSegment",
   "label": "L_P10 [1/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P10",
    "segment": 1,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P10"
    }
   ]
  },
  {
   "id": "P06.L_P10.2",
   "type": "PipeSegment",
   "label": "L_P10 [2/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P10",
    "segment": 2,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P10"
    }
   ]
  },
  {
   "id": "P06.L_P10.3",
   "type": "PipeSegment",
   "label": "L_P10 [3/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P10",
    "segment": 3,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P10"
    }
   ]
  },
  {
   "id": "P06.L_P10.4",
   "type": "PipeSegment",
   "label": "L_P10 [4/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P10",
    "segment": 4,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_P10"
    }
   ]
  },
  {
   "id": "P06.L_AE.1",
   "type": "PipeSegment",
   "label": "L_AE",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-204"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_AE",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-204",
     "page": 6,
     "source": "vision",
     "local_id": "L_AE"
    }
   ]
  },
  {
   "id": "P07.L_FEED.1",
   "type": "PipeSegment",
   "label": "8\"-PW-660-100-HDPE-NA [1/2]",
   "tag": "8\"-PW-660-100-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FEED",
    "line_number": "8\"-PW-660-100-HDPE-NA",
    "service": "PW (MF feed)",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_FEED"
    }
   ]
  },
  {
   "id": "P07.L_FEED.2",
   "type": "PipeSegment",
   "label": "8\"-PW-660-100-HDPE-NA [2/2]",
   "tag": "8\"-PW-660-100-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FEED",
    "line_number": "8\"-PW-660-100-HDPE-NA",
    "service": "PW (MF feed)",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_FEED"
    }
   ]
  },
  {
   "id": "P07.L_MFIN.1",
   "type": "PipeSegment",
   "label": "8\"-PW-660-101-HDPE-NA",
   "tag": "8\"-PW-660-101-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_MFIN",
    "line_number": "8\"-PW-660-101-HDPE-NA",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_MFIN"
    }
   ]
  },
  {
   "id": "P07.L_PIT.1",
   "type": "PipeSegment",
   "label": "L_PIT [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.8,
   "attributes": {
    "line_id": "L_PIT",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_PIT"
    }
   ]
  },
  {
   "id": "P07.L_PIT.2",
   "type": "PipeSegment",
   "label": "L_PIT [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.8,
   "attributes": {
    "line_id": "L_PIT",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_PIT"
    }
   ]
  },
  {
   "id": "P07.L_HV101.1",
   "type": "PipeSegment",
   "label": "L_HV101",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_HV101",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_HV101"
    }
   ]
  },
  {
   "id": "P07.L_FL.1",
   "type": "PipeSegment",
   "label": "8\"-FL-660-104-HDPE-NA [1/3]",
   "tag": "8\"-FL-660-104-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FL",
    "line_number": "8\"-FL-660-104-HDPE-NA",
    "service": "FL",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_FL"
    }
   ]
  },
  {
   "id": "P07.L_FL.2",
   "type": "PipeSegment",
   "label": "8\"-FL-660-104-HDPE-NA [2/3]",
   "tag": "8\"-FL-660-104-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FL",
    "line_number": "8\"-FL-660-104-HDPE-NA",
    "service": "FL",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_FL"
    }
   ]
  },
  {
   "id": "P07.L_FL.3",
   "type": "PipeSegment",
   "label": "8\"-FL-660-104-HDPE-NA [3/3]",
   "tag": "8\"-FL-660-104-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FL",
    "line_number": "8\"-FL-660-104-HDPE-NA",
    "service": "FL",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_FL"
    }
   ]
  },
  {
   "id": "P07.L_FL105.1",
   "type": "PipeSegment",
   "label": "6\"-FL-660-105-HDPE-NA",
   "tag": "6\"-FL-660-105-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FL105",
    "line_number": "6\"-FL-660-105-HDPE-NA",
    "service": "FL",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_FL105"
    }
   ]
  },
  {
   "id": "P07.L_PA.1",
   "type": "PipeSegment",
   "label": "1\"-PA-660-120-CS-NA",
   "tag": "1\"-PA-660-120-CS-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_PA",
    "line_number": "1\"-PA-660-120-CS-NA",
    "service": "PLANT AIR",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_PA"
    }
   ]
  },
  {
   "id": "P07.L_PA_AOD.1",
   "type": "PipeSegment",
   "label": "L_PA_AOD",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_PA_AOD",
    "service": "PLANT AIR",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_PA_AOD"
    }
   ]
  },
  {
   "id": "P07.L_HW.1",
   "type": "PipeSegment",
   "label": "2\"-HW-660-140-HDPE-NA [1/2]",
   "tag": "2\"-HW-660-140-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_HW",
    "line_number": "2\"-HW-660-140-HDPE-NA",
    "service": "POTABLE WATER",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_HW"
    }
   ]
  },
  {
   "id": "P07.L_HW.2",
   "type": "PipeSegment",
   "label": "2\"-HW-660-140-HDPE-NA [2/2]",
   "tag": "2\"-HW-660-140-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_HW",
    "line_number": "2\"-HW-660-140-HDPE-NA",
    "service": "POTABLE WATER",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_HW"
    }
   ]
  },
  {
   "id": "P07.L_HWCIP.1",
   "type": "PipeSegment",
   "label": "L_HWCIP [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_HWCIP",
    "service": "POTABLE WATER",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_HWCIP"
    }
   ]
  },
  {
   "id": "P07.L_HWCIP.2",
   "type": "PipeSegment",
   "label": "L_HWCIP [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_HWCIP",
    "service": "POTABLE WATER",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_HWCIP"
    }
   ]
  },
  {
   "id": "P07.L_CIPOVF.1",
   "type": "PipeSegment",
   "label": "4\"-WW-660-106-HDPE-NA",
   "tag": "4\"-WW-660-106-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIPOVF",
    "line_number": "4\"-WW-660-106-HDPE-NA",
    "service": "WW (CIP overflow)",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CIPOVF"
    }
   ]
  },
  {
   "id": "P07.L_CIT_S.1",
   "type": "PipeSegment",
   "label": "L_CIT_S",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIT_S",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CIT_S"
    }
   ]
  },
  {
   "id": "P07.L_CAU_S.1",
   "type": "PipeSegment",
   "label": "L_CAU_S",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CAU_S",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CAU_S"
    }
   ]
  },
  {
   "id": "P07.L_BLE_S.1",
   "type": "PipeSegment",
   "label": "L_BLE_S",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BLE_S",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_BLE_S"
    }
   ]
  },
  {
   "id": "P07.L_CIT.1",
   "type": "PipeSegment",
   "label": "5/8\"-CH-660-130-PE-NA [1/2]",
   "tag": "5/8\"-CH-660-130-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIT",
    "line_number": "5/8\"-CH-660-130-PE-NA",
    "service": "CITRIC",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CIT"
    }
   ]
  },
  {
   "id": "P07.L_CIT.2",
   "type": "PipeSegment",
   "label": "5/8\"-CH-660-130-PE-NA [2/2]",
   "tag": "5/8\"-CH-660-130-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIT",
    "line_number": "5/8\"-CH-660-130-PE-NA",
    "service": "CITRIC",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CIT"
    }
   ]
  },
  {
   "id": "P07.L_CIT2.1",
   "type": "PipeSegment",
   "label": "L_CIT2 [1/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIT2",
    "service": "CITRIC",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CIT2"
    }
   ]
  },
  {
   "id": "P07.L_CIT2.2",
   "type": "PipeSegment",
   "label": "L_CIT2 [2/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIT2",
    "service": "CITRIC",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CIT2"
    }
   ]
  },
  {
   "id": "P07.L_CIT2.3",
   "type": "PipeSegment",
   "label": "L_CIT2 [3/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIT2",
    "service": "CITRIC",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CIT2"
    }
   ]
  },
  {
   "id": "P07.L_CAU.1",
   "type": "PipeSegment",
   "label": "5/8\"-CH-660-131-PE-NA [1/2]",
   "tag": "5/8\"-CH-660-131-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CAU",
    "line_number": "5/8\"-CH-660-131-PE-NA",
    "service": "CAUSTIC",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CAU"
    }
   ]
  },
  {
   "id": "P07.L_CAU.2",
   "type": "PipeSegment",
   "label": "5/8\"-CH-660-131-PE-NA [2/2]",
   "tag": "5/8\"-CH-660-131-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CAU",
    "line_number": "5/8\"-CH-660-131-PE-NA",
    "service": "CAUSTIC",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CAU"
    }
   ]
  },
  {
   "id": "P07.L_CAU2.1",
   "type": "PipeSegment",
   "label": "L_CAU2 [1/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CAU2",
    "service": "CAUSTIC",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CAU2"
    }
   ]
  },
  {
   "id": "P07.L_CAU2.2",
   "type": "PipeSegment",
   "label": "L_CAU2 [2/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CAU2",
    "service": "CAUSTIC",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CAU2"
    }
   ]
  },
  {
   "id": "P07.L_CAU2.3",
   "type": "PipeSegment",
   "label": "L_CAU2 [3/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CAU2",
    "service": "CAUSTIC",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CAU2"
    }
   ]
  },
  {
   "id": "P07.L_BLE.1",
   "type": "PipeSegment",
   "label": "5/8\"-CH-660-132-PE-NA [1/2]",
   "tag": "5/8\"-CH-660-132-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BLE",
    "line_number": "5/8\"-CH-660-132-PE-NA",
    "service": "BLEACH",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_BLE"
    }
   ]
  },
  {
   "id": "P07.L_BLE.2",
   "type": "PipeSegment",
   "label": "5/8\"-CH-660-132-PE-NA [2/2]",
   "tag": "5/8\"-CH-660-132-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BLE",
    "line_number": "5/8\"-CH-660-132-PE-NA",
    "service": "BLEACH",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_BLE"
    }
   ]
  },
  {
   "id": "P07.L_BLE2.1",
   "type": "PipeSegment",
   "label": "L_BLE2 [1/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BLE2",
    "service": "BLEACH",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_BLE2"
    }
   ]
  },
  {
   "id": "P07.L_BLE2.2",
   "type": "PipeSegment",
   "label": "L_BLE2 [2/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BLE2",
    "service": "BLEACH",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_BLE2"
    }
   ]
  },
  {
   "id": "P07.L_BLE2.3",
   "type": "PipeSegment",
   "label": "L_BLE2 [3/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BLE2",
    "service": "BLEACH",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_BLE2"
    }
   ]
  },
  {
   "id": "P07.L_VENT.1",
   "type": "PipeSegment",
   "label": "L_VENT",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_VENT",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_VENT"
    }
   ]
  },
  {
   "id": "P07.L_FILT.1",
   "type": "PipeSegment",
   "label": "8\"-FL-660-102-HDPE-NA",
   "tag": "8\"-FL-660-102-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FILT",
    "line_number": "8\"-FL-660-102-HDPE-NA",
    "service": "FILTRATE",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_FILT"
    }
   ]
  },
  {
   "id": "P07.L_ASRF.1",
   "type": "PipeSegment",
   "label": "8\"-WW-660-108-HDPE-NA",
   "tag": "8\"-WW-660-108-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_ASRF",
    "line_number": "8\"-WW-660-108-HDPE-NA",
    "service": "AS/RF",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_ASRF"
    }
   ]
  },
  {
   "id": "P07.L_XR.1",
   "type": "PipeSegment",
   "label": "6\"-PW-660-109-HDPE-NA",
   "tag": "6\"-PW-660-109-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_XR",
    "line_number": "6\"-PW-660-109-HDPE-NA",
    "service": "XR",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_XR"
    }
   ]
  },
  {
   "id": "P07.L_CIPDR.1",
   "type": "PipeSegment",
   "label": "4\"-WW-660-110-HDPE-NA",
   "tag": "4\"-WW-660-110-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-205"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIPDR",
    "line_number": "4\"-WW-660-110-HDPE-NA",
    "service": "CIP DRAIN",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-205",
     "page": 7,
     "source": "vision",
     "local_id": "L_CIPDR"
    }
   ]
  },
  {
   "id": "P08.L_FL104.1",
   "type": "PipeSegment",
   "label": "6\"-FL-660-104-HDPE-NA",
   "tag": "6\"-FL-660-104-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FL104",
    "line_number": "6\"-FL-660-104-HDPE-NA",
    "service": "FL",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_FL104"
    }
   ]
  },
  {
   "id": "P08.L_CIPOVF.1",
   "type": "PipeSegment",
   "label": "4\"-WW-660-106-HDPE-NA",
   "tag": "4\"-WW-660-106-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIPOVF",
    "line_number": "4\"-WW-660-106-HDPE-NA",
    "service": "WW (CIP overflow)",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_CIPOVF"
    }
   ]
  },
  {
   "id": "P08.L_107.1",
   "type": "PipeSegment",
   "label": "4\"-WW-660-107-HDPE-NA",
   "tag": "4\"-WW-660-107-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_107",
    "line_number": "4\"-WW-660-107-HDPE-NA",
    "service": "WW (CIP overflow)",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_107"
    }
   ]
  },
  {
   "id": "P08.L_FILT.1",
   "type": "PipeSegment",
   "label": "8\"-FL-660-102-HDPE-NA",
   "tag": "8\"-FL-660-102-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FILT",
    "line_number": "8\"-FL-660-102-HDPE-NA",
    "service": "FILTRATE",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_FILT"
    }
   ]
  },
  {
   "id": "P08.L_103.1",
   "type": "PipeSegment",
   "label": "8\"-FL-660-103-HDPE-NA",
   "tag": "8\"-FL-660-103-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_103",
    "line_number": "8\"-FL-660-103-HDPE-NA",
    "service": "FILTRATE",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_103"
    }
   ]
  },
  {
   "id": "P08.L_BLE.1",
   "type": "PipeSegment",
   "label": "5/8\"-CH-660-132-PE-NA",
   "tag": "5/8\"-CH-660-132-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_BLE",
    "line_number": "5/8\"-CH-660-132-PE-NA",
    "service": "BLEACH",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_BLE"
    }
   ]
  },
  {
   "id": "P08.L_CAU.1",
   "type": "PipeSegment",
   "label": "5/8\"-CH-660-131-PE-NA",
   "tag": "5/8\"-CH-660-131-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CAU",
    "line_number": "5/8\"-CH-660-131-PE-NA",
    "service": "CAUSTIC",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_CAU"
    }
   ]
  },
  {
   "id": "P08.L_CIT.1",
   "type": "PipeSegment",
   "label": "5/8\"-CH-660-130-PE-NA",
   "tag": "5/8\"-CH-660-130-PE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIT",
    "line_number": "5/8\"-CH-660-130-PE-NA",
    "service": "CITRIC",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_CIT"
    }
   ]
  },
  {
   "id": "P08.L_HW.1",
   "type": "PipeSegment",
   "label": "2\"-HW-660-140-HDPE-NA [1/2]",
   "tag": "2\"-HW-660-140-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_HW",
    "line_number": "2\"-HW-660-140-HDPE-NA",
    "service": "POTABLE WATER",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_HW"
    }
   ]
  },
  {
   "id": "P08.L_HW.2",
   "type": "PipeSegment",
   "label": "2\"-HW-660-140-HDPE-NA [2/2]",
   "tag": "2\"-HW-660-140-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_HW",
    "line_number": "2\"-HW-660-140-HDPE-NA",
    "service": "POTABLE WATER",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_HW"
    }
   ]
  },
  {
   "id": "P08.L_VENT.1",
   "type": "PipeSegment",
   "label": "L_VENT",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_VENT",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_VENT"
    }
   ]
  },
  {
   "id": "P08.L_FEED.1",
   "type": "PipeSegment",
   "label": "8\"-PW-660-100-HDPE-NA",
   "tag": "8\"-PW-660-100-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FEED",
    "line_number": "8\"-PW-660-100-HDPE-NA",
    "service": "MF FEED",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_FEED"
    }
   ]
  },
  {
   "id": "P08.L_ASRF.1",
   "type": "PipeSegment",
   "label": "8\"-WW-660-108-HDPE-NA",
   "tag": "8\"-WW-660-108-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_ASRF",
    "line_number": "8\"-WW-660-108-HDPE-NA",
    "service": "AS/RF",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_ASRF"
    }
   ]
  },
  {
   "id": "P08.L_113.1",
   "type": "PipeSegment",
   "label": "8\"-WW-660-113-HDPE-NA",
   "tag": "8\"-WW-660-113-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_113",
    "line_number": "8\"-WW-660-113-HDPE-NA",
    "service": "AS/RF",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_113"
    }
   ]
  },
  {
   "id": "P08.L_XR.1",
   "type": "PipeSegment",
   "label": "6\"-PW-660-109-HDPE-NA",
   "tag": "6\"-PW-660-109-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_XR",
    "line_number": "6\"-PW-660-109-HDPE-NA",
    "service": "XR",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_XR"
    }
   ]
  },
  {
   "id": "P08.L_111.1",
   "type": "PipeSegment",
   "label": "6\"-PW-660-111-HDPE-NA",
   "tag": "6\"-PW-660-111-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_111",
    "line_number": "6\"-PW-660-111-HDPE-NA",
    "service": "XR",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_111"
    }
   ]
  },
  {
   "id": "P08.L_CIPDR.1",
   "type": "PipeSegment",
   "label": "4\"-WW-660-110-HDPE-NA",
   "tag": "4\"-WW-660-110-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_CIPDR",
    "line_number": "4\"-WW-660-110-HDPE-NA",
    "service": "CIP DRAIN",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_CIPDR"
    }
   ]
  },
  {
   "id": "P08.L_112.1",
   "type": "PipeSegment",
   "label": "4\"-WW-660-112-HDPE-NA",
   "tag": "4\"-WW-660-112-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_112",
    "line_number": "4\"-WW-660-112-HDPE-NA",
    "service": "CIP DRAIN",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_112"
    }
   ]
  },
  {
   "id": "P08.L_SP101.1",
   "type": "PipeSegment",
   "label": "4\"-WW-660-114-HDPE-NA [1/3]",
   "tag": "4\"-WW-660-114-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_SP101",
    "line_number": "4\"-WW-660-114-HDPE-NA",
    "service": "WW",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_SP101"
    }
   ]
  },
  {
   "id": "P08.L_SP101.2",
   "type": "PipeSegment",
   "label": "4\"-WW-660-114-HDPE-NA [2/3]",
   "tag": "4\"-WW-660-114-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_SP101",
    "line_number": "4\"-WW-660-114-HDPE-NA",
    "service": "WW",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_SP101"
    }
   ]
  },
  {
   "id": "P08.L_SP101.3",
   "type": "PipeSegment",
   "label": "4\"-WW-660-114-HDPE-NA [3/3]",
   "tag": "4\"-WW-660-114-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_SP101",
    "line_number": "4\"-WW-660-114-HDPE-NA",
    "service": "WW",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_SP101"
    }
   ]
  },
  {
   "id": "P08.L_SP102.1",
   "type": "PipeSegment",
   "label": "4\"-WW-660-115-HDPE-NA [1/3]",
   "tag": "4\"-WW-660-115-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_SP102",
    "line_number": "4\"-WW-660-115-HDPE-NA",
    "service": "WW",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_SP102"
    }
   ]
  },
  {
   "id": "P08.L_SP102.2",
   "type": "PipeSegment",
   "label": "4\"-WW-660-115-HDPE-NA [2/3]",
   "tag": "4\"-WW-660-115-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_SP102",
    "line_number": "4\"-WW-660-115-HDPE-NA",
    "service": "WW",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_SP102"
    }
   ]
  },
  {
   "id": "P08.L_SP102.3",
   "type": "PipeSegment",
   "label": "4\"-WW-660-115-HDPE-NA [3/3]",
   "tag": "4\"-WW-660-115-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_SP102",
    "line_number": "4\"-WW-660-115-HDPE-NA",
    "service": "WW",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_SP102"
    }
   ]
  },
  {
   "id": "P08.L_S_SP101.1",
   "type": "PipeSegment",
   "label": "L_S_SP101",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S_SP101",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_S_SP101"
    }
   ]
  },
  {
   "id": "P08.L_S_SP102.1",
   "type": "PipeSegment",
   "label": "L_S_SP102",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-206"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S_SP102",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-206",
     "page": 8,
     "source": "vision",
     "local_id": "L_S_SP102"
    }
   ]
  },
  {
   "id": "P09.L_FILT.1",
   "type": "PipeSegment",
   "label": "8\"-FL-660-102-HDPE-NA [1/2]",
   "tag": "8\"-FL-660-102-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FILT",
    "line_number": "8\"-FL-660-102-HDPE-NA",
    "service": "FILTRATE",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_FILT"
    }
   ]
  },
  {
   "id": "P09.L_FILT.2",
   "type": "PipeSegment",
   "label": "8\"-FL-660-102-HDPE-NA [2/2]",
   "tag": "8\"-FL-660-102-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_FILT",
    "line_number": "8\"-FL-660-102-HDPE-NA",
    "service": "FILTRATE",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_FILT"
    }
   ]
  },
  {
   "id": "P09.L_ACID.1",
   "type": "PipeSegment",
   "label": "1/2\"-SA-660-108-CSE-ET",
   "tag": "1/2\"-SA-660-108-CSE-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_ACID",
    "line_number": "1/2\"-SA-660-108-CSE-ET",
    "service": "pH ADJUST",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_ACID"
    }
   ]
  },
  {
   "id": "P09.L_OVF6.1",
   "type": "PipeSegment",
   "label": "14\"-FL-660-007-PEA17-NA",
   "tag": "14\"-FL-660-007-PEA17-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_OVF6",
    "line_number": "14\"-FL-660-007-PEA17-NA",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_OVF6"
    }
   ]
  },
  {
   "id": "P09.L_BD6.1",
   "type": "PipeSegment",
   "label": "L_BD6 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_BD6",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_BD6"
    }
   ]
  },
  {
   "id": "P09.L_BD6.2",
   "type": "PipeSegment",
   "label": "L_BD6 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_BD6",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_BD6"
    }
   ]
  },
  {
   "id": "P09.L_TR.1",
   "type": "PipeSegment",
   "label": "12\"-FL-660-030-PLB-NA",
   "tag": "12\"-FL-660-030-PLB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_TR",
    "line_number": "12\"-FL-660-030-PLB-NA",
    "service": "FL",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_TR"
    }
   ]
  },
  {
   "id": "P09.L_OUT.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-031-PLA-NA",
   "tag": "12\"-TW-660-031-PLA-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_OUT",
    "line_number": "12\"-TW-660-031-PLA-NA",
    "service": "TW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_OUT"
    }
   ]
  },
  {
   "id": "P09.L_BD7.1",
   "type": "PipeSegment",
   "label": "L_BD7",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_BD7",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_BD7"
    }
   ]
  },
  {
   "id": "P09.L_S13.1",
   "type": "PipeSegment",
   "label": "12\"-BW-660-001-SSB-NA [1/3]",
   "tag": "12\"-BW-660-001-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S13",
    "line_number": "12\"-BW-660-001-SSB-NA",
    "service": "BW",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_S13"
    }
   ]
  },
  {
   "id": "P09.L_S13.2",
   "type": "PipeSegment",
   "label": "12\"-BW-660-001-SSB-NA [2/3]",
   "tag": "12\"-BW-660-001-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S13",
    "line_number": "12\"-BW-660-001-SSB-NA",
    "service": "BW",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_S13"
    }
   ]
  },
  {
   "id": "P09.L_S13.3",
   "type": "PipeSegment",
   "label": "12\"-BW-660-001-SSB-NA [3/3]",
   "tag": "12\"-BW-660-001-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S13",
    "line_number": "12\"-BW-660-001-SSB-NA",
    "service": "BW",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_S13"
    }
   ]
  },
  {
   "id": "P09.L_SD13.1",
   "type": "PipeSegment",
   "label": "L_SD13 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD13",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_SD13"
    }
   ]
  },
  {
   "id": "P09.L_SD13.2",
   "type": "PipeSegment",
   "label": "L_SD13 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD13",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_SD13"
    }
   ]
  },
  {
   "id": "P09.L_S14.1",
   "type": "PipeSegment",
   "label": "12\"-BW-660-002-SSB-NA [1/3]",
   "tag": "12\"-BW-660-002-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S14",
    "line_number": "12\"-BW-660-002-SSB-NA",
    "service": "BW",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_S14"
    }
   ]
  },
  {
   "id": "P09.L_S14.2",
   "type": "PipeSegment",
   "label": "12\"-BW-660-002-SSB-NA [2/3]",
   "tag": "12\"-BW-660-002-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S14",
    "line_number": "12\"-BW-660-002-SSB-NA",
    "service": "BW",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_S14"
    }
   ]
  },
  {
   "id": "P09.L_S14.3",
   "type": "PipeSegment",
   "label": "12\"-BW-660-002-SSB-NA [3/3]",
   "tag": "12\"-BW-660-002-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S14",
    "line_number": "12\"-BW-660-002-SSB-NA",
    "service": "BW",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_S14"
    }
   ]
  },
  {
   "id": "P09.L_SD14.1",
   "type": "PipeSegment",
   "label": "L_SD14 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD14",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_SD14"
    }
   ]
  },
  {
   "id": "P09.L_SD14.2",
   "type": "PipeSegment",
   "label": "L_SD14 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD14",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_SD14"
    }
   ]
  },
  {
   "id": "P09.L_P13.1",
   "type": "PipeSegment",
   "label": "8\"-BW-660-004-SSB-NA [1/6]",
   "tag": "8\"-BW-660-004-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P13",
    "line_number": "8\"-BW-660-004-SSB-NA",
    "service": "BW (backwash supply to MF)",
    "segment": 1,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P13"
    }
   ]
  },
  {
   "id": "P09.L_P13.2",
   "type": "PipeSegment",
   "label": "8\"-BW-660-004-SSB-NA [2/6]",
   "tag": "8\"-BW-660-004-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P13",
    "line_number": "8\"-BW-660-004-SSB-NA",
    "service": "BW (backwash supply to MF)",
    "segment": 2,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P13"
    }
   ]
  },
  {
   "id": "P09.L_P13.3",
   "type": "PipeSegment",
   "label": "8\"-BW-660-004-SSB-NA [3/6]",
   "tag": "8\"-BW-660-004-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P13",
    "line_number": "8\"-BW-660-004-SSB-NA",
    "service": "BW (backwash supply to MF)",
    "segment": 3,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P13"
    }
   ]
  },
  {
   "id": "P09.L_P13.4",
   "type": "PipeSegment",
   "label": "8\"-BW-660-004-SSB-NA [4/6]",
   "tag": "8\"-BW-660-004-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P13",
    "line_number": "8\"-BW-660-004-SSB-NA",
    "service": "BW (backwash supply to MF)",
    "segment": 4,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P13"
    }
   ]
  },
  {
   "id": "P09.L_P13.5",
   "type": "PipeSegment",
   "label": "8\"-BW-660-004-SSB-NA [5/6]",
   "tag": "8\"-BW-660-004-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P13",
    "line_number": "8\"-BW-660-004-SSB-NA",
    "service": "BW (backwash supply to MF)",
    "segment": 5,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P13"
    }
   ]
  },
  {
   "id": "P09.L_P13.6",
   "type": "PipeSegment",
   "label": "8\"-BW-660-004-SSB-NA [6/6]",
   "tag": "8\"-BW-660-004-SSB-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P13",
    "line_number": "8\"-BW-660-004-SSB-NA",
    "service": "BW (backwash supply to MF)",
    "segment": 6,
    "segments": 6
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P13"
    }
   ]
  },
  {
   "id": "P09.L_P14.1",
   "type": "PipeSegment",
   "label": "L_P14 [1/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P14",
    "segment": 1,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P14"
    }
   ]
  },
  {
   "id": "P09.L_P14.2",
   "type": "PipeSegment",
   "label": "L_P14 [2/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P14",
    "segment": 2,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P14"
    }
   ]
  },
  {
   "id": "P09.L_P14.3",
   "type": "PipeSegment",
   "label": "L_P14 [3/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P14",
    "segment": 3,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P14"
    }
   ]
  },
  {
   "id": "P09.L_P14.4",
   "type": "PipeSegment",
   "label": "L_P14 [4/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-207"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P14",
    "segment": 4,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-207",
     "page": 9,
     "source": "vision",
     "local_id": "L_P14"
    }
   ]
  },
  {
   "id": "P10.L_EQ001.1",
   "type": "PipeSegment",
   "label": "3\"-SG-660-040-SSB-PF",
   "tag": "3\"-SG-660-040-SSB-PF",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_EQ001",
    "line_number": "3\"-SG-660-040-SSB-PF",
    "service": "SG",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_EQ001"
    }
   ]
  },
  {
   "id": "P10.L_EQ002.1",
   "type": "PipeSegment",
   "label": "2\"-SG-660-008-SSB-ET",
   "tag": "2\"-SG-660-008-SSB-ET",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_EQ002",
    "line_number": "2\"-SG-660-008-SSB-ET",
    "service": "SG",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_EQ002"
    }
   ]
  },
  {
   "id": "P10.L_SUMP.1",
   "type": "PipeSegment",
   "label": "2\"-SL-660-001-CSF-NA",
   "tag": "2\"-SL-660-001-CSF-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_SUMP",
    "line_number": "2\"-SL-660-001-CSF-NA",
    "service": "SL",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_SUMP"
    }
   ]
  },
  {
   "id": "P10.L_MMF.1",
   "type": "PipeSegment",
   "label": "8\"-BW-660-015-SSB-NA",
   "tag": "8\"-BW-660-015-SSB-NA",
   "status": "existing",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_MMF",
    "line_number": "8\"-BW-660-015-SSB-NA",
    "service": "BW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_MMF"
    }
   ]
  },
  {
   "id": "P10.L_OVF.1",
   "type": "PipeSegment",
   "label": "10\"-SG-660-019-CSF-NA",
   "tag": "10\"-SG-660-019-CSF-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_OVF",
    "line_number": "10\"-SG-660-019-CSF-NA",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_OVF"
    }
   ]
  },
  {
   "id": "P10.L_BD.1",
   "type": "PipeSegment",
   "label": "L_BD [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_BD",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_BD"
    }
   ]
  },
  {
   "id": "P10.L_BD.2",
   "type": "PipeSegment",
   "label": "L_BD [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_BD",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_BD"
    }
   ]
  },
  {
   "id": "P10.L_S28.1",
   "type": "PipeSegment",
   "label": "4\"-SG-660-015-HDPE-NA [1/3]",
   "tag": "4\"-SG-660-015-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S28",
    "line_number": "4\"-SG-660-015-HDPE-NA",
    "service": "SG",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_S28"
    }
   ]
  },
  {
   "id": "P10.L_S28.2",
   "type": "PipeSegment",
   "label": "4\"-SG-660-015-HDPE-NA [2/3]",
   "tag": "4\"-SG-660-015-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S28",
    "line_number": "4\"-SG-660-015-HDPE-NA",
    "service": "SG",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_S28"
    }
   ]
  },
  {
   "id": "P10.L_S28.3",
   "type": "PipeSegment",
   "label": "4\"-SG-660-015-HDPE-NA [3/3]",
   "tag": "4\"-SG-660-015-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S28",
    "line_number": "4\"-SG-660-015-HDPE-NA",
    "service": "SG",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_S28"
    }
   ]
  },
  {
   "id": "P10.L_SD28.1",
   "type": "PipeSegment",
   "label": "L_SD28 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD28",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_SD28"
    }
   ]
  },
  {
   "id": "P10.L_SD28.2",
   "type": "PipeSegment",
   "label": "L_SD28 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD28",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_SD28"
    }
   ]
  },
  {
   "id": "P10.L_S29.1",
   "type": "PipeSegment",
   "label": "4\"-SG-660-016-HDPE-NA [1/3]",
   "tag": "4\"-SG-660-016-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S29",
    "line_number": "4\"-SG-660-016-HDPE-NA",
    "service": "SG",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_S29"
    }
   ]
  },
  {
   "id": "P10.L_S29.2",
   "type": "PipeSegment",
   "label": "4\"-SG-660-016-HDPE-NA [2/3]",
   "tag": "4\"-SG-660-016-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S29",
    "line_number": "4\"-SG-660-016-HDPE-NA",
    "service": "SG",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_S29"
    }
   ]
  },
  {
   "id": "P10.L_S29.3",
   "type": "PipeSegment",
   "label": "4\"-SG-660-016-HDPE-NA [3/3]",
   "tag": "4\"-SG-660-016-HDPE-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_S29",
    "line_number": "4\"-SG-660-016-HDPE-NA",
    "service": "SG",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_S29"
    }
   ]
  },
  {
   "id": "P10.L_SD29.1",
   "type": "PipeSegment",
   "label": "L_SD29 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD29",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_SD29"
    }
   ]
  },
  {
   "id": "P10.L_SD29.2",
   "type": "PipeSegment",
   "label": "L_SD29 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_SD29",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_SD29"
    }
   ]
  },
  {
   "id": "P10.L_P28.1",
   "type": "PipeSegment",
   "label": "L_P28 [1/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P28",
    "service": "SLUDGE",
    "segment": 1,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_P28"
    }
   ]
  },
  {
   "id": "P10.L_P28.2",
   "type": "PipeSegment",
   "label": "L_P28 [2/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P28",
    "service": "SLUDGE",
    "segment": 2,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_P28"
    }
   ]
  },
  {
   "id": "P10.L_P28.3",
   "type": "PipeSegment",
   "label": "L_P28 [3/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P28",
    "service": "SLUDGE",
    "segment": 3,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_P28"
    }
   ]
  },
  {
   "id": "P10.L_P28.4",
   "type": "PipeSegment",
   "label": "L_P28 [4/4]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P28",
    "service": "SLUDGE",
    "segment": 4,
    "segments": 4
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_P28"
    }
   ]
  },
  {
   "id": "P10.L_P29.1",
   "type": "PipeSegment",
   "label": "L_P29 [1/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P29",
    "service": "SLUDGE",
    "segment": 1,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_P29"
    }
   ]
  },
  {
   "id": "P10.L_P29.2",
   "type": "PipeSegment",
   "label": "L_P29 [2/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P29",
    "service": "SLUDGE",
    "segment": 2,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_P29"
    }
   ]
  },
  {
   "id": "P10.L_P29.3",
   "type": "PipeSegment",
   "label": "L_P29 [3/3]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_P29",
    "service": "SLUDGE",
    "segment": 3,
    "segments": 3
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_P29"
    }
   ]
  },
  {
   "id": "P10.L_DD28.1",
   "type": "PipeSegment",
   "label": "L_DD28 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_DD28",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_DD28"
    }
   ]
  },
  {
   "id": "P10.L_DD28.2",
   "type": "PipeSegment",
   "label": "L_DD28 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_DD28",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_DD28"
    }
   ]
  },
  {
   "id": "P10.L_DD29.1",
   "type": "PipeSegment",
   "label": "L_DD29 [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_DD29",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_DD29"
    }
   ]
  },
  {
   "id": "P10.L_DD29.2",
   "type": "PipeSegment",
   "label": "L_DD29 [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_DD29",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_DD29"
    }
   ]
  },
  {
   "id": "P10.L_DV28.1",
   "type": "PipeSegment",
   "label": "L_DV28",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.6,
   "attributes": {
    "line_id": "L_DV28",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_DV28"
    }
   ]
  },
  {
   "id": "P10.L_DV29.1",
   "type": "PipeSegment",
   "label": "L_DV29",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.6,
   "attributes": {
    "line_id": "L_DV29",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_DV29"
    }
   ]
  },
  {
   "id": "P10.L_PEP.1",
   "type": "PipeSegment",
   "label": "L_PEP",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-208"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_PEP",
    "service": "SLUDGE",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-208",
     "page": 10,
     "source": "vision",
     "local_id": "L_PEP"
    }
   ]
  },
  {
   "id": "P11.L_IN.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-031-PLA-NA",
   "tag": "12\"-TW-660-031-PLA-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.85,
   "attributes": {
    "line_id": "L_IN",
    "line_number": "12\"-TW-660-031-PLA-NA",
    "service": "TW",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "source": "vision",
     "local_id": "L_IN"
    }
   ]
  },
  {
   "id": "P11.L_OVF.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-039-PLA-NA",
   "tag": "12\"-TW-660-039-PLA-NA",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.7,
   "attributes": {
    "line_id": "L_OVF",
    "line_number": "12\"-TW-660-039-PLA-NA",
    "segment": 1,
    "segments": 1
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "source": "vision",
     "local_id": "L_OVF"
    }
   ]
  },
  {
   "id": "P11.L_BXD.1",
   "type": "PipeSegment",
   "label": "L_BXD [1/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_BXD",
    "segment": 1,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "source": "vision",
     "local_id": "L_BXD"
    }
   ]
  },
  {
   "id": "P11.L_BXD.2",
   "type": "PipeSegment",
   "label": "L_BXD [2/2]",
   "dexpi_class": "PipingNetworkSegment",
   "sheets": [
    "SHEET:660-PI-209"
   ],
   "confidence": 0.75,
   "attributes": {
    "line_id": "L_BXD",
    "segment": 2,
    "segments": 2
   },
   "provenance": [
    {
     "sheet": "SHEET:660-PI-209",
     "page": 11,
     "source": "vision",
     "local_id": "L_BXD"
    }
   ]
  },
  {
   "id": "P11.L_S18.1",
   "type": "PipeSegment",
   "label": "12\"-TW-660-033-SSB-NA [1/3]",
   "tag": "12\"-TW-660-033-SSB-NA",
