{
 "schema_version": "1.0",
 "page": 4,
 "sheet": {
  "drawing_number": "D-010-0",
  "title": "Process Plant Lift Station P&ID",
  "revision": "0",
  "drawing_type": "pid",
  "issue_status": "issued for tender",
  "rotation": 0,
  "legend_notes": [
   "Virden WWTF Phase 2 upgrades (MWSB #1302)",
   "Greyed items are existing",
   "CP-0001 main building PLC",
   "Pump I/O shown once for P-2310, 'TYP OF 3'"
  ]
 },
 "equipment": [
  {
   "id": "TK-2200",
   "tag": "TK-2200",
   "kind": "sump",
   "name": "WET WELL #1",
   "bbox": [
    0.186,
    0.612,
    0.209,
    0.642
   ]
  },
  {
   "id": "TK-2300",
   "tag": "TK-2300",
   "kind": "sump",
   "name": "WET WELL #2",
   "bbox": [
    0.311,
    0.612,
    0.334,
    0.642
   ]
  },
  {
   "id": "RWP-2310",
   "tag": "RWP-2310",
   "kind": "centrifugal_pump",
   "name": "RAW SEWAGE PUMP #1",
   "bbox": [
    0.476,
    0.521,
    0.499,
    0.551
   ]
  },
  {
   "id": "RWP-2320",
   "tag": "RWP-2320",
   "kind": "centrifugal_pump",
   "name": "RAW SEWAGE PUMP #2",
   "bbox": [
    0.476,
    0.6,
    0.499,
    0.63
   ]
  },
  {
   "id": "RWP-2330",
   "tag": "RWP-2330",
   "kind": "centrifugal_pump",
   "name": "RAW SEWAGE PUMP #3",
   "bbox": [
    0.476,
    0.678,
    0.499,
    0.708
   ]
  }
 ],
 "components": [
  {
   "id": "KGV-2201",
   "kind": "knife_gate_valve",
   "tag": "KGV-2201",
   "bbox": [
    0.248,
    0.507,
    0.258,
    0.52
   ]
  },
  {
   "id": "KGV-2202",
   "kind": "knife_gate_valve",
   "tag": "KGV-2202",
   "bbox": [
    0.223,
    0.507,
    0.233,
    0.52
   ]
  },
  {
   "id": "KGV-2203",
   "kind": "knife_gate_valve",
   "tag": "KGV-2203",
   "bbox": [
    0.21,
    0.469,
    0.221,
    0.483
   ]
  },
  {
   "id": "KGV-2301",
   "kind": "knife_gate_valve",
   "tag": "KGV-2301",
   "bbox": [
    0.385,
    0.507,
    0.395,
    0.52
   ]
  },
  {
   "id": "KGV-2302",
   "kind": "knife_gate_valve",
   "tag": "KGV-2302",
   "bbox": [
    0.373,
    0.507,
    0.383,
    0.52
   ]
  },
  {
   "id": "KGV-2303",
   "kind": "knife_gate_valve",
   "tag": "KGV-2303",
   "bbox": [
    0.284,
    0.469,
    0.294,
    0.483
   ]
  },
  {
   "id": "RED_300x400",
   "kind": "reducer",
   "bbox": [
    0.385,
    0.451,
    0.395,
    0.465
   ],
   "size": "300x400"
  },
  {
   "id": "KGV-2206",
   "kind": "knife_gate_valve",
   "tag": "KGV-2206",
   "bbox": [
    0.193,
    0.666,
    0.203,
    0.679
   ],
   "actuator": "manual",
   "name": "Wet well 1 outlet"
  },
  {
   "id": "KGV-2306",
   "kind": "knife_gate_valve",
   "tag": "KGV-2306",
   "bbox": [
    0.317,
    0.666,
    0.327,
    0.679
   ],
   "name": "Wet well 2 outlet"
  },
  {
   "id": "KGV-2311",
   "kind": "knife_gate_valve",
   "tag": "KGV-2311",
   "bbox": [
    0.416,
    0.54,
    0.426,
    0.553
   ]
  },
  {
   "id": "RED_S1",
   "kind": "reducer",
   "bbox": [
    0.464,
    0.53,
    0.474,
    0.543
   ],
   "size": "200x150"
  },
  {
   "id": "RED_D1",
   "kind": "reducer",
   "bbox": [
    0.499,
    0.53,
    0.509,
    0.543
   ],
   "size": "150x200"
  },
  {
   "id": "DS2310",
   "kind": "other",
   "bbox": [
    0.518,
    0.53,
    0.528,
    0.543
   ],
   "name": "Diaphragm seal"
  },
  {
   "id": "CHV-2310",
   "kind": "check_valve",
   "tag": "CHV-2310",
   "bbox": [
    0.537,
    0.53,
    0.547,
    0.543
   ]
  },
  {
   "id": "KGV-2312",
   "kind": "knife_gate_valve",
   "tag": "KGV-2312",
   "bbox": [
    0.572,
    0.53,
    0.582,
    0.543
   ]
  },
  {
   "id": "BAV-2313",
   "kind": "ball_valve",
   "tag": "BAV-2313",
   "bbox": [
    0.445,
    0.545,
    0.455,
    0.558
   ],
   "name": "Suction drain"
  },
  {
   "id": "BAV-2314",
   "kind": "ball_valve",
   "tag": "BAV-2314",
   "bbox": [
    0.556,
    0.545,
    0.566,
    0.558
   ],
   "name": "Discharge drain"
  },
  {
   "id": "KGV-2321",
   "kind": "knife_gate_valve",
   "tag": "KGV-2321",
   "bbox": [
    0.416,
    0.618,
    0.426,
    0.631
   ]
  },
  {
   "id": "RED_S2",
   "kind": "reducer",
   "bbox": [
    0.464,
    0.608,
    0.474,
    0.621
   ],
   "size": "200x150"
  },
  {
   "id": "RED_D2",
   "kind": "reducer",
   "bbox": [
    0.499,
    0.608,
    0.509,
    0.621
   ],
   "size": "150x200"
  },
  {
   "id": "DS2320",
   "kind": "other",
   "bbox": [
    0.518,
    0.608,
    0.528,
    0.621
   ],
   "name": "Diaphragm seal"
  },
  {
   "id": "CHV-2320",
   "kind": "check_valve",
   "tag": "CHV-2320",
   "bbox": [
    0.537,
    0.608,
    0.547,
    0.621
   ]
  },
  {
   "id": "KGV-2322",
   "kind": "knife_gate_valve",
   "tag": "KGV-2322",
   "bbox": [
    0.572,
    0.608,
    0.582,
    0.621
   ]
  },
  {
   "id": "BAV-2323",
   "kind": "ball_valve",
   "tag": "BAV-2323",
   "bbox": [
    0.445,
    0.623,
    0.455,
    0.636
   ],
   "name": "Suction drain"
  },
  {
   "id": "BAV-2324",
   "kind": "ball_valve",
   "tag": "BAV-2324",
   "bbox": [
    0.556,
    0.623,
    0.566,
    0.636
   ],
   "name": "Discharge drain"
  },
  {
   "id": "KGV-2331",
   "kind": "knife_gate_valve",
   "tag": "KGV-2331",
   "bbox": [
    0.416,
    0.696,
    0.426,
    0.71
   ]
  },
  {
   "id": "RED_S3",
   "kind": "reducer",
   "bbox": [
    0.464,
    0.686,
    0.474,
    0.7
   ],
   "size": "200x150"
  },
  {
   "id": "RED_D3",
   "kind": "reducer",
   "bbox": [
    0.499,
    0.686,
    0.509,
    0.7
   ],
   "size": "150x200"
  },
  {
   "id": "DS2330",
   "kind": "other",
   "bbox": [
    0.518,
    0.686,
    0.528,
    0.7
   ],
   "name": "Diaphragm seal"
  },
  {
   "id": "CHV-2330",
   "kind": "check_valve",
   "tag": "CHV-2330",
   "bbox": [
    0.537,
    0.686,
    0.547,
    0.7
   ]
  },
  {
   "id": "KGV-2332",
   "kind": "knife_gate_valve",
   "tag": "KGV-2332",
   "bbox": [
    0.572,
    0.686,
    0.582,
    0.7
   ]
  },
  {
   "id": "BAV-2333",
   "kind": "ball_valve",
   "tag": "BAV-2333",
   "bbox": [
    0.445,
    0.701,
    0.455,
    0.715
   ],
   "name": "Suction drain"
  },
  {
   "id": "BAV-2334",
   "kind": "ball_valve",
   "tag": "BAV-2334",
   "bbox": [
    0.556,
    0.701,
    0.566,
    0.715
   ],
   "name": "Discharge drain"
  },
  {
   "id": "ARV-2351",
   "kind": "relief_valve",
   "tag": "ARV-2351",
   "bbox": [
    0.639,
    0.653,
    0.649,
    0.667
   ],
   "name": "Air release valve, 50 mm"
  },
  {
   "id": "PLV-2351",
   "kind": "plug_valve",
   "tag": "PLV-2351",
   "bbox": [
    0.639,
    0.668,
    0.649,
    0.682
   ]
  },
  {
   "id": "BAV-2350",
   "kind": "ball_valve",
   "tag": "BAV-2350",
   "bbox": [
    0.623,
    0.696,
    0.633,
    0.71
   ]
  },
  {
   "id": "RED_200x250",
   "kind": "reducer",
   "bbox": [
    0.671,
    0.678,
    0.681,
    0.691
   ],
   "size": "200x250"
  },
  {
   "id": "BPV-5586",
   "kind": "other",
   "tag": "BPV-5586",
   "bbox": [
    0.69,
    0.71,
    0.7,
    0.723
   ],
   "name": "Back-pressure valve (alum injection)"
  },
  {
   "id": "BAV-5585",
   "kind": "ball_valve",
   "tag": "BAV-5585",
   "bbox": [
    0.69,
    0.724,
    0.7,
    0.737
   ]
  },
  {
   "id": "QUILL",
   "kind": "other",
   "bbox": [
    0.69,
    0.691,
    0.7,
    0.704
   ],
   "name": "Injection quill"
  }
 ],
 "instruments": [
  {
   "id": "LE-2201",
   "tag": "LE-2201",
   "location": "field",
   "bbox": [
    0.171,
    0.562,
    0.182,
    0.577
   ],
   "measures": {
    "item": "TK-2200"
   }
  },
  {
   "id": "LIT-2201",
   "tag": "LIT-2201",
   "location": "field",
   "bbox": [
    0.171,
    0.525,
    0.182,
    0.54
   ]
  },
  {
   "id": "LSLL-2301",
   "tag": "LSLL-2301",
   "location": "field",
   "name": "Float #1",
   "bbox": [
    0.299,
    0.56,
    0.311,
    0.575
   ],
   "measures": {
    "item": "TK-2300"
   }
  },
  {
   "id": "LSL-2302",
   "tag": "LSL-2302",
   "location": "field",
   "name": "Float #2",
   "bbox": [
    0.32,
    0.56,
    0.332,
    0.575
   ],
   "measures": {
    "item": "TK-2300"
   }
  },
  {
   "id": "LSH-2303",
   "tag": "LSH-2303",
   "location": "field",
   "name": "Float #3",
   "bbox": [
    0.342,
    0.56,
    0.353,
    0.575
   ],
   "measures": {
    "item": "TK-2300"
   }
  },
  {
   "id": "LSHH-2304",
   "tag": "LSHH-2304",
   "location": "field",
   "name": "Float #4",
   "bbox": [
    0.363,
    0.56,
    0.374,
    0.575
   ],
   "measures": {
    "item": "TK-2300"
   }
  },
  {
   "id": "ZSH-2206",
   "tag": "ZSH-2206",
   "location": "field",
   "bbox": [
    0.178,
    0.682,
    0.189,
    0.696
   ],
   "measures": {
    "item": "KGV-2206"
   }
  },
  {
   "id": "ZSL-2206",
   "tag": "ZSL-2206",
   "location": "field",
   "bbox": [
    0.178,
    0.7,
    0.189,
    0.715
   ],
   "measures": {
    "item": "KGV-2206"
   }
  },
  {
   "id": "ZSH-2306",
   "tag": "ZSH-2306",
   "location": "field",
   "bbox": [
    0.332,
    0.657,
    0.344,
    0.672
   ],
   "measures": {
    "item": "KGV-2306"
   }
  },
  {
   "id": "ZSL-2306",
   "tag": "ZSL-2306",
   "location": "field",
   "bbox": [
    0.332,
    0.676,
    0.344,
    0.691
   ],
   "measures": {
    "item": "KGV-2306"
   }
  },
  {
   "id": "FE-2352",
   "tag": "FE-2352",
   "location": "field",
   "bbox": [
    0.654,
    0.665,
    0.666,
    0.68
   ]
  },
  {
   "id": "FIT-2352",
   "tag": "FIT-2352",
   "location": "field",
   "bbox": [
    0.654,
    0.63,
    0.666,
    0.645
   ]
  },
  {
   "id": "LSHH-2360",
   "tag": "LSHH-2360",
   "location": "field",
   "name": "Basement flood alarm - capacitive type level switch",
   "bbox": [
    0.686,
    0.43,
    0.698,
    0.445
   ],
   "measures": {
    "item": "B_ROOM"
   }
  },
  {
   "id": "HS-2310A",
   "tag": "HS-2310A",
   "location": "local_panel",
   "name": "Pump H/O/A (CP-2310)",
   "bbox": [
    0.495,
    0.296,
    0.506,
    0.311
   ]
  },
  {
   "id": "EL-2310",
   "tag": "EL-2310",
   "location": "local_panel",
   "name": "Pump running (CP-2310)",
   "bbox": [
    0.52,
    0.296,
    0.532,
    0.311
   ]
  },
  {
   "id": "HS-2310B",
   "tag": "HS-2310B",
   "location": "local_panel",
   "name": "Pump E-STOP (CP-2310)",
   "bbox": [
    0.494,
    0.351,
    0.505,
    0.366
   ]
  },
  {
   "id": "LALL-2301-CP",
   "tag": "LALL-2301",
   "location": "plc",
   "name": "Low-low level (to CP-2310)",
   "bbox": [
    0.467,
    0.323,
    0.479,
    0.337
   ]
  },
  {
   "id": "LI-2201",
   "tag": "LI-2201",
   "location": "plc",
   "name": "Wet well 1 level (AI)",
   "bbox": [
    0.17,
    0.24,
    0.181,
    0.255
   ]
  },
  {
   "id": "LALL-2301",
   "tag": "LALL-2301",
   "location": "plc",
   "name": "Low-low level alarm",
   "bbox": [
    0.3,
    0.24,
    0.312,
    0.255
   ]
  },
  {
   "id": "LAL-2302",
   "tag": "LAL-2302",
   "location": "plc",
   "name": "Low level alarm",
   "bbox": [
    0.321,
    0.24,
    0.332,
    0.255
   ]
  },
  {
   "id": "LAH-2303",
   "tag": "LAH-2303",
   "location": "plc",
   "name": "High level alarm",
   "bbox": [
    0.342,
    0.24,
    0.353,
    0.255
   ]
  },
  {
   "id": "LAHH-2304",
   "tag": "LAHH-2304",
   "location": "plc",
   "name": "High-high level alarm",
   "bbox": [
    0.363,
    0.24,
    0.374,
    0.255
   ]
  },
  {
   "id": "ZIO-2206",
   "tag": "ZIO-2206",
   "location": "plc",
   "name": "KGV-2206 opened",
   "bbox": [
    0.423,
    0.24,
    0.435,
    0.255
   ]
  },
  {
   "id": "ZIC-2206",
   "tag": "ZIC-2206",
   "location": "plc",
   "name": "KGV-2206 closed",
   "bbox": [
    0.438,
    0.24,
    0.449,
    0.255
   ]
  },
  {
   "id": "HSI-2310",
   "tag": "HSI-2310",
   "location": "plc",
   "name": "P-2310 auto mode",
   "bbox": [
    0.473,
    0.24,
    0.484,
    0.255
   ]
  },
  {
   "id": "XI-2310",
   "tag": "XI-2310",
   "location": "plc",
   "name": "P-2310 running",
   "bbox": [
    0.486,
    0.24,
    0.497,
    0.255
   ]
  },
  {
   "id": "XA-2310",
   "tag": "XA-2310",
   "location": "plc",
   "name": "P-2310 overload",
   "bbox": [
    0.499,
    0.24,
    0.51,
    0.255
   ]
  },
  {
   "id": "XS-2310",
   "tag": "XS-2310",
   "location": "plc",
   "name": "P-2310 start/stop (DO)",
   "bbox": [
    0.511,
    0.24,
    0.522,
    0.255
   ]
  },
  {
   "id": "FI-2352",
   "tag": "FI-2352",
   "location": "plc",
   "name": "Flow (AI)",
   "bbox": [
    0.654,
    0.24,
    0.666,
    0.255
   ]
  },
  {
   "id": "FQI-2352",
   "tag": "FQI-2352",
   "location": "plc",
   "name": "Flow totalizer",
   "bbox": [
    0.669,
    0.24,
    0.68,
    0.255
   ]
  },
  {
   "id": "LAHH-2360",
   "tag": "LAHH-2360",
   "location": "plc",
   "name": "Basement flood alarm",
   "bbox": [
    0.686,
    0.24,
    0.698,
    0.255
   ]
  },
  {
   "id": "PE-2310",
   "tag": "PE-2310",
   "location": "field",
   "bbox": [
    0.517,
    0.508,
    0.529,
    0.523
   ],
   "measures": {
    "line": "L_D1",
    "after": "DS2310"
   }
  },
  {
   "id": "PI-2310",
   "tag": "PI-2310",
   "location": "field",
   "bbox": [
    0.517,
    0.488,
    0.529,
    0.502
   ]
  },
  {
   "id": "PE-2320",
   "tag": "PE-2320",
   "location": "field",
   "bbox": [
    0.517,
    0.587,
    0.529,
    0.601
   ],
   "measures": {
    "line": "L_D2",
    "after": "DS2320"
   }
  },
  {
   "id": "PI-2320",
   "tag": "PI-2320",
   "location": "field",
   "bbox": [
    0.517,
    0.566,
    0.529,
    0.581
   ]
  },
  {
   "id": "PE-2330",
   "tag": "PE-2330",
   "location": "field",
   "bbox": [
    0.517,
    0.665,
    0.529,
    0.68
   ],
   "measures": {
    "line": "L_D3",
    "after": "DS2330"
   }
  },
  {
   "id": "PI-2330",
   "tag": "PI-2330",
   "location": "field",
   "bbox": [
    0.517,
    0.644,
    0.529,
    0.659
   ]
  }
 ],
 "lines": [
  {
   "id": "L_DR1",
   "from": "OPC_DR_GRIT",
   "to": "TK-2200",
   "path": [],
   "line_number": "150-DR-E1",
   "service": "GRIT CLASSIFIER DRAIN"
  },
  {
   "id": "L_PPE",
   "from": "OPC_PPE_GRIT",
   "to": "TK-2200",
   "path": [
    "KGV-2201"
   ],
   "line_number": "300-PPE-E1",
   "service": "DEGRITTED WASTEWATER"
  },
  {
   "id": "L_PPE2",
   "from": {
    "line": "L_PPE"
   },
   "to": "TK-2300",
   "path": [
    "RED_300x400",
    "KGV-2301"
   ],
   "line_number": "400-PPE-E1",
   "service": "DEGRITTED WASTEWATER"
  },
  {
   "id": "L_DR15",
   "from": "OPC_DR_DEW",
   "to": "TK-2200",
   "path": [
    "KGV-2203"
   ],
   "line_number": "200-DR-E1",
   "service": "DEWATERING ROOM DRAIN"
  },
  {
   "id": "L_DR15B",
   "from": {
    "line": "L_DR15"
   },
   "to": "TK-2300",
   "path": [
    "KGV-2303"
   ],
   "line_number": "200-DR-E1"
  },
  {
   "id": "L_SUP",
   "from": "OPC_SUP",
   "to": "TK-2200",
   "path": [
    "KGV-2202"
   ],
   "line_number": "150-SUP-E1",
   "service": "DIGESTER DECANT SUPERNATANT"
  },
  {
   "id": "L_SUP2",
   "from": {
    "line": "L_SUP"
   },
   "to": "TK-2300",
   "path": [
    "KGV-2302"
   ],
   "line_number": "200-SUP-E1"
  },
  {
   "id": "L_VENT",
   "from": "TK-2200",
   "to": "B_VENT",
   "path": [],
   "line_number": "200-VE-E1"
  },
  {
   "id": "L_EQ",
   "from": "TK-2200",
   "to": "TK-2300",
   "path": [],
   "service": "EQUALIZING (400 x 400 opening)"
  },
  {
   "id": "L_W1",
   "from": "TK-2200",
   "to": {
    "line": "L_HDR"
   },
   "path": [
    "KGV-2206"
   ],
   "line_number": "250-PPE-H1"
  },
  {
   "id": "L_OV",
   "from": "TK-2300",
   "to": "OPC_OV",
   "path": [],
   "line_number": "400-OV-E1",
   "service": "OVERFLOW"
  },
  {
   "id": "L_ALUM",
   "from": "OPC_ALUM",
   "to": {
    "line": "L_D3",
    "after": "RED_200x250"
   },
   "path": [
    "BAV-5585",
    "BPV-5586"
   ],
   "line_number": "25-AL-E1",
   "service": "ALUM"
  },
  {
   "id": "L_DRN",
   "from": {
    "line": "L_D3",
    "after": "KGV-2332"
   },
   "to": "B_DRAIN",
   "path": [
    "BAV-2350"
   ],
   "line_number": "25-DRN-E1"
  },
  {
   "id": "L_HDR",
   "from": "TK-2300",
   "to": "RWP-2310",
   "path": [
    "KGV-2306",
    "KGV-2311",
    "RED_S1"
   ],
   "line_number": "250-PPE-E1"
  },
  {
   "id": "L_S2",
   "from": {
    "line": "L_HDR",
    "after": "KGV-2306"
   },
   "to": "RWP-2320",
   "path": [
    "KGV-2321",
    "RED_S2"
   ],
   "line_number": "200-PPE-E1"
  },
  {
   "id": "L_S3",
   "from": {
    "line": "L_HDR",
    "after": "KGV-2306"
   },
   "to": "RWP-2330",
   "path": [
    "KGV-2331",
    "RED_S3"
   ],
   "line_number": "200-PPE-E1"
  },
  {
   "id": "L_D1",
   "from": "RWP-2310",
   "to": {
    "line": "L_D3",
    "after": "KGV-2332"
   },
   "path": [
    "RED_D1",
    "DS2310",
    "CHV-2310",
    "KGV-2312"
   ],
   "line_number": "200-PPE-E1"
  },
  {
   "id": "L_SD1",
   "from": {
    "line": "L_HDR",
    "after": "KGV-2311"
   },
   "to": "B_DRAIN",
   "path": [
    "BAV-2313"
   ],
   "line_number": "25-DRN-E1"
  },
  {
   "id": "L_DD1",
   "from": {
    "line": "L_D1",
    "after": "CHV-2310"
   },
   "to": "B_DRAIN",
   "path": [
    "BAV-2314"
   ],
   "line_number": "25-DRN-E1"
  },
  {
   "id": "L_D2",
   "from": "RWP-2320",
   "to": {
    "line": "L_D3",
    "after": "KGV-2332"
   },
   "path": [
    "RED_D2",
    "DS2320",
    "CHV-2320",
    "KGV-2322"
   ],
   "line_number": "200-PPE-E1"
  },
  {
   "id": "L_SD2",
   "from": {
    "line": "L_S2",
    "after": "KGV-2321"
   },
   "to": "B_DRAIN",
   "path": [
    "BAV-2323"
   ],
   "line_number": "25-DRN-E1"
  },
  {
   "id": "L_DD2",
   "from": {
    "line": "L_D2",
    "after": "CHV-2320"
   },
   "to": "B_DRAIN",
   "path": [
    "BAV-2324"
   ],
   "line_number": "25-DRN-E1"
  },
  {
   "id": "L_D3",
   "from": "RWP-2330",
   "to": "OPC_SBR",
   "path": [
    "RED_D3",
    "DS2330",
    "CHV-2330",
    "KGV-2332",
    "FE-2352",
    "RED_200x250",
    "QUILL"
   ],
   "line_number": "200-PPE-E1"
  },
  {
   "id": "L_SD3",
   "from": {
    "line": "L_S3",
    "after": "KGV-2331"
   },
   "to": "B_DRAIN",
   "path": [
    "BAV-2333"
   ],
   "line_number": "25-DRN-E1"
  },
  {
   "id": "L_DD3",
   "from": {
    "line": "L_D3",
    "after": "CHV-2330"
   },
   "to": "B_DRAIN",
   "path": [
    "BAV-2334"
   ],
   "line_number": "25-DRN-E1"
  },
  {
   "id": "L_ARV",
   "from": {
    "line": "L_D3",
    "after": "KGV-2332"
   },
   "to": "B_VENT",
   "path": [
    "PLV-2351",
    "ARV-2351"
   ],
   "line_number": "50-ARV"
  }
 ],
 "signals": [
  {
   "from": "LE-2201",
   "to": "LIT-2201",
   "type": "electrical",
   "purpose": "measurement"
  },
  {
   "from": "LIT-2201",
   "to": "LI-2201",
   "type": "electrical",
   "purpose": "measurement"
  },
  {
   "from": "LSLL-2301",
   "to": "LALL-2301",
   "type": "electrical",
   "purpose": "alarm"
  },
  {
   "from": "LSL-2302",
   "to": "LAL-2302",
   "type": "electrical",
   "purpose": "alarm"
  },
  {
   "from": "LSH-2303",
   "to": "LAH-2303",
   "type": "electrical",
   "purpose": "alarm"
  },
  {
   "from": "LSHH-2304",
   "to": "LAHH-2304",
   "type": "electrical",
   "purpose": "alarm"
  },
  {
   "from": "LSLL-2301",
   "to": "LALL-2301-CP",
   "type": "electrical",
   "purpose": "trip"
  },
  {
   "from": "ZSH-2206",
   "to": "ZIO-2206",
   "type": "electrical",
   "purpose": "status"
  },
  {
   "from": "ZSL-2206",
   "to": "ZIC-2206",
   "type": "electrical",
   "purpose": "status"
  },
  {
   "from": "FE-2352",
   "to": "FIT-2352",
   "type": "electrical",
   "purpose": "measurement"
  },
  {
   "from": "FIT-2352",
   "to": "FI-2352",
   "type": "electrical",
   "purpose": "measurement"
  },
  {
   "from": "FIT-2352",
   "to": "FQI-2352",
   "type": "software",
   "purpose": "measurement"
  },
  {
   "from": "LSHH-2360",
   "to": "LAHH-2360",
   "type": "electrical",
   "purpose": "alarm"
  },
  {
   "from": "PE-2310",
   "to": "PI-2310",
   "type": "electrical",
   "purpose": "measurement"
  },
  {
   "from": "PE-2320",
   "to": "PI-2320",
   "type": "electrical",
   "purpose": "measurement"
  },
  {
   "from": "PE-2330",
   "to": "PI-2330",
   "type": "electrical",
   "purpose": "measurement"
  },
  {
   "from": "XS-2310",
   "to": "RWP-2310",
   "type": "electrical",
   "purpose": "control"
  },
  {
   "from": "HS-2310A",
   "to": "RWP-2310",
   "type": "electrical",
   "purpose": "control"
  },
  {
   "from": "HS-2310B",
   "to": "RWP-2310",
   "type": "electrical",
   "purpose": "trip"
  },
  {
   "from": "LALL-2301-CP",
   "to": "RWP-2310",
   "type": "electrical",
   "purpose": "trip"
  },
  {
   "from": "XS-2310",
   "to": "RWP-2320",
   "type": "electrical",
   "purpose": "control"
  },
  {
   "from": "HS-2310A",
   "to": "RWP-2320",
   "type": "electrical",
   "purpose": "control"
  },
  {
   "from": "HS-2310B",
   "to": "RWP-2320",
   "type": "electrical",
   "purpose": "trip"
  },
  {
   "from": "LALL-2301-CP",
   "to": "RWP-2320",
   "type": "electrical",
   "purpose": "trip"
  },
  {
   "from": "XS-2310",
   "to": "RWP-2330",
   "type": "electrical",
   "purpose": "control"
  },
  {
   "from": "HS-2310A",
   "to": "RWP-2330",
   "type": "electrical",
   "purpose": "control"
  },
  {
   "from": "HS-2310B",
   "to": "RWP-2330",
   "type": "electrical",
   "purpose": "trip"
  },
  {
   "from": "LALL-2301-CP",
   "to": "RWP-2330",
   "type": "electrical",
   "purpose": "trip"
  }
 ],
 "off_page_connectors": [
  {
   "id": "OPC_DR_GRIT",
   "direction": "in",
   "name": "DR 1 D-009 FROM GRIT REMOVAL",
   "other_drawing": "D-009",
   "bbox": [
    0.121,
    0.406,
    0.147,
    0.439
   ],
   "line_number": "150-DR-E1"
  },
  {
   "id": "OPC_PPE_GRIT",
   "direction": "in",
   "name": "PPE 2 D-009 FROM GRIT REMOVAL",
   "other_drawing": "D-009",
   "bbox": [
    0.121,
    0.427,
    0.147,
    0.46
   ],
   "line_number": "400-PPE-E1"
  },
  {
   "id": "OPC_DR_DEW",
   "direction": "in",
   "name": "DR 1 D-015 DEWATERING ROOM",
   "other_drawing": "D-015",
   "bbox": [
    0.121,
    0.447,
    0.147,
    0.48
   ],
   "line_number": "200-DR-E1"
  },
  {
   "id": "OPC_SUP",
   "direction": "in",
   "name": "SUP 2 D-014 DIGESTER DECANTER",
   "other_drawing": "D-014",
   "bbox": [
    0.121,
    0.48,
    0.147,
    0.513
   ],
   "line_number": "200-SUP-E1"
  },
  {
   "id": "OPC_ALUM",
   "direction": "in",
   "name": "AL 3 D-016 FROM ALUM SKID",
   "other_drawing": "D-016",
   "bbox": [
    0.121,
    0.736,
    0.147,
    0.769
   ],
   "line_number": "25-AL-E1"
  },
  {
   "id": "OPC_SBR",
   "direction": "out",
   "name": "PPE 1 D-011 TO SBR INFLUENT CHAMBER",
   "other_drawing": "D-011",
   "bbox": [
    0.74,
    0.672,
    0.765,
    0.705
   ],
   "line_number": "200-PPE-E1"
  },
  {
   "id": "OPC_OV",
   "direction": "out",
   "name": "OV 3 D-012 TO PARSHALL FLUME",
   "other_drawing": "D-012",
   "bbox": [
    0.74,
    0.759,
    0.765,
    0.792
   ],
   "line_number": "400-OV-E1"
  }
 ],
 "boundaries": [
  {
   "id": "B_VENT",
   "name": "VENT TO ROOF",
   "direction": "sink",
   "bbox": [
    0.128,
    0.52,
    0.153,
    0.553
   ]
  },
  {
   "id": "B_DRAIN",
   "name": "DRAIN",
   "direction": "sink",
   "bbox": [
    0.529,
    0.71,
    0.555,
    0.743
   ],
   "confidence": 0.7
  },
  {
   "id": "B_ROOM",
   "name": "PLANT LIFT STATION BASEMENT",
   "direction": "area",
   "bbox": [
    0.689,
    0.446,
    0.714,
    0.479
   ]
  }
 ],
 "tiles_reviewed": [
  "r1c1",
  "r1c2",
  "r1c3",
  "r1c4",
  "r1c5",
  "r2c1",
  "r2c2",
  "r2c3",
  "r2c4",
  "r2c5",
  "r3c1",
  "r3c2",
  "r3c3",
  "r3c4",
  "r3c5",
  "r4c1",
  "r4c2",
  "r4c3",
  "r4c4",
  "r4c5"
 ],
 "unreadable": [
  "Pump discharge header topology simplified: pumps 1 and 2 discharge into pump 3's discharge header"
 ]
}